<!DOCTYPE html><html><head><title>Modbus - Parameter und Messwerte</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0],[4,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Modbus<sup>&reg;</sup> Parameter und Messwerte</h1>
<h2>SI4.4M-12 / SI6.0H-12 / SI8.0H-12 / SI4.4M-13 / SI6.0H-13 / SI8.0H-13 (SUNNY ISLAND 4.4M / 6.0H / 8.0H)</h2><p>Diese Liste gilt ab folgender Firmware-Version: 3.20.09.R</h2><p>(für Systeme, die VDE-AR-N 4105-11:2018, EN50549-1:2018, C10/11:2019, G98-1:2018, G99-1:2018, CEI 0-21:2019 Typ A/Typ B, TOR-Erzeuger Typ A der europäischen Netzanschlussbestimmungen gemäß Verordnung (EU) 2016/631 unterliegen: Diese Firmware ist nicht für Multicluster- und Inselnetzysteme geeignet.)</div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Registeradresse SMA</p></th><th><p>Anzahl zusammenhängender SMA Register</p></th><th><p>Datentyp SMA</p></th><th><p>Datenformat SMA</p></th><th><p>Zugriff SMA</p></th><th class="SunSpec"><p>Registeradresse SunSpec</p></th><th class="SunSpec"><p>Name SunSpec</p></th><th class="SunSpec"><p>Information Model SunSpec</p></th><th class="SunSpec"><p>Anzahl zusammenhängender SunSpec Register</p></th><th class="SunSpec"><p>Datentyp SunSpec</p></th><th class="SunSpec"><p>Skalierungsfaktor-Register SunSpec</p></th><th class="SunSpec"><p>Zugriff SunSpec</p></th><th><p>Einheit</p></th><th><p>Wertebereich SMA</p></th><th><p>Default-Wert</p></th><th><p>Grid Guard</p></th><th><p>Anlagensteuerobjekt</p></th><th><p>Parametername bei Speedwire/Webconnect und WLAN</p></th><th><p>Parametername bei RS485</p></th><th><p>Objektname</p></th></tr></thead><tbody>
<tr><td><p class="readonly">31059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Absorptionsphase aktiv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.AbsPhsAct</p></td></tr>
<tr><td><p class="readonly">30843</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batteriestrom</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Amp</p></td></tr>
<tr><td><p class="readonly">30987</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fehler Batterieladezustand</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.BatChaDif</p></td></tr>
<tr><td><p class="readonly">41281</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3643: 44V (44V)</p><p>3644: 46V (46V)</p><p>3645: 48V (48V)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterienennspannung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.BatVTyp</p></td></tr>
<tr><td><p class="readonly">40031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40259</p></td><td class="SunSpec"><p class="readonly">AhrRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40260</p></td><td class="SunSpec"><p>RO</p></td><td><p>Ah</p></td><td><p>0 Ah bis 10000 Ah</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennkapazität der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.CapacRtg</p></td></tr>
<tr><td><p class="readonly">40187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40257</p></td><td class="SunSpec"><p class="readonly">WHRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40258</p></td><td class="SunSpec"><p>RO</p></td><td><p>Wh</p></td><td><p>0 Wh bis 2147483.647 Wh</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennkapazität der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.CapacRtgWh</p></td></tr>
<tr><td><p class="readonly">31061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Steuerung der Batterieladung über Kommunikation verfügbar</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaCtlComAval</p></td></tr>
<tr><td><p class="readonly">34669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Steuerung der Batterieladung über Kommunikation verfügbar</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaCtlComAval</p></td></tr>
<tr><td><p class="readonly">30845</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40378</p></td><td class="SunSpec"><p class="readonly">ChaState</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40392</p></td><td class="SunSpec"><p>RO</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktueller Batterieladezustand</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.ChaStt</p></td></tr>
<tr><td><p class="readonly">40717</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ohm</p></td><td><p>0 &#8486; bis 0.100000 &#8486;</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leitungswiderstand des Batterieanschlusses</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.DcRis</p></td></tr>
<tr><td><p class="readonly">30847</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 200 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktuelle Batteriekapazität</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ActlCapacNom</p></td></tr>
<tr><td><p class="readonly">30857</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ladungsdurchsätze der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.CapacThrpCnt</p></td></tr>
<tr><td><p class="readonly">30993</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 2 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ladefaktor: Verhältnis Batterieladung/-endladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ChaFact</p></td></tr>
<tr><td><p class="readonly">30989</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-2147483.647 A bis 2147483.647 A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximal aufgetretener Batteriestrom in Laderichtung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.ChaAMax</p></td></tr>
<tr><td><p class="readonly">30991</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-2147483.647 A bis 2147483.647 A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximal aufgetretener Batteriestrom in Entladerichtung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.DschAMax</p></td></tr>
<tr><td><p class="readonly">30995</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1036800000 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Laufzeit des Batteriestatistikzählers</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.StatTm</p></td></tr>
<tr><td><p class="readonly">30997</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-40 °C bis 100 °C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Niedrigste gemessene Batterietemperatur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TmpValMin</p></td></tr>
<tr><td><p class="readonly">30999</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-40 °C bis 100 °C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Höchste gemessene Batterietemperatur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TmpValMax</p></td></tr>
<tr><td><p class="readonly">30567</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ah</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zähler für Amperestunden Batterieladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TotAhIn</p></td></tr>
<tr><td><p class="readonly">30569</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Ah</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zähler für Amperestunden Batterieentladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.TotAhOut</p></td></tr>
<tr><td><p class="readonly">31001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximal aufgetretene Batteriespannung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Diag.VolMax</p></td></tr>
<tr><td><p class="readonly">31003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verbleibende Zeit bis zur Vollladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.FulChaRmgTm</p></td></tr>
<tr><td><p class="readonly">31005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verbleibende Zeit bis zur Ausgleichsladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.EqChaRmgTm</p></td></tr>
<tr><td><p class="readonly">40533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>1466: Warten (Wait)</p><p>1467: Start (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Ausgleichsladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Operation.EqChaMan</p></td></tr>
<tr><td><p class="readonly">30955</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40381<br/>40301</p></td><td class="SunSpec"><p class="readonly">ChaSt<br/>StorConn</p></td><td class="SunSpec"><p class="readonly">124<br/>122</p></td><td class="SunSpec"><p class="readonly">1<br/>1</p></td><td class="SunSpec"><p class="readonly">uint16<br/>uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>2292: Batterie laden (BatChaStt)</p><p>2293: Batterie entladen (BatDschStt)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsstatus der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.OpStt</p></td></tr>
<tr><td><p class="readonly">40715</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterie-Einschaltgrenze nach Übertemperaturabschaltung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.OvTmpRstr</p></td></tr>
<tr><td><p class="readonly">31007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verbleibende Absorptionszeit der aktuellen Batterieladephase</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.RmgChaTm</p></td></tr>
<tr><td><p class="readonly">40033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Batterietemperatur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.TmpMax</p></td></tr>
<tr><td><p class="readonly">30849</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterietemperatur</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.TmpVal</p></td></tr>
<tr><td><p class="readonly">40035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1782: Bleibatterie verschlossen (VRLA) (BatTypVRLA)</p><p>1783: Bleibatterie flüssig (FLA) (BatTypFLA)</p><p>1785: Lithium-Ionen (Li-Ion) (BatTypLiIon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterietyp</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Typ</p></td></tr>
<tr><td><p class="readonly">30851</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40380</p></td><td class="SunSpec"><p class="readonly">InBatV</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40394</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batteriespannung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.Vol</p></td></tr>
<tr><td><p class="readonly">40037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>40 V bis 48 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterienennspannung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bat.VRtg</p></td></tr>
<tr><td><p class="readonly">31397</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterieladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatChrg.BatChrg</p></td></tr>
<tr><td><p class="readonly">31393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Momentane Batterieladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatChrg.CurBatCha</p></td></tr>
<tr><td><p class="readonly">31401</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterieentladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatDsch.BatDsch</p></td></tr>
<tr><td><p class="readonly">31395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Momentane Batterieentladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatDsch.CurBatDsch</p></td></tr>
<tr><td><p class="readonly">40189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40372<br/>40261</p></td><td class="SunSpec"><p class="readonly">WChaMax<br/>MaxChaRte</p></td><td class="SunSpec"><p class="readonly">124<br/>120</p></td><td class="SunSpec"><p class="readonly">1<br/>1</p></td><td class="SunSpec"><p class="readonly">uint16<br/>uint16</p></td><td class="SunSpec"><p class="readonly">40388<br/>40262</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img><br/>RO</p></td><td><p>W</p></td><td><p>0 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Ladeleistung des Batteriestellers</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatConv.WMaxCha</p></td></tr>
<tr><td><p class="readonly">40191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40263</p></td><td class="SunSpec"><p class="readonly">MaxDisChaRte</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40264</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>0 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Entladeleistung des Batteriestellers</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatConv.WMaxDsch</p></td></tr>
<tr><td><p class="readonly">40705</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 90 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Oberer Ladezustand für Reaktivierung der Einspeisung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.ChaSttFeedAct</p></td></tr>
<tr><td><p class="readonly">40707</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Unterer Ladezustand für Sperrung der Einspeisung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.ChaSttFeedIna</p></td></tr>
<tr><td><p class="readonly">40719</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Untere Grenze des Tiefentladeschutzbereichs vor Abschaltung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.DschProDmLim</p></td></tr>
<tr><td><p class="readonly">40721</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>2 % bis 50 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimale Breite des Tiefentladeschutzbereichs</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.DschProDmMin</p></td></tr>
<tr><td><p class="readonly">40723</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimale Breite des Ersatzstrombereichs</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.BckDmMin</p></td></tr>
<tr><td><p class="readonly">40725</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>4 % bis 20 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Breite des Bereichs zur Erhaltung des Batterieladezustands</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpBrd</p></td></tr>
<tr><td><p class="readonly">40727</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimale Breite des Eigenverbrauchsbereichs</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpBrdMin</p></td></tr>
<tr><td><p class="readonly">40729</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2624: Juni ertragreich (JunMaxYld)</p><p>2625: Dezember ertragreich (DecMaxYld)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ertragreichster Monat für Batterienutzungsbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.MaxYldMth</p></td></tr>
<tr><td><p class="readonly">40731</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Saisonbetrieb aktiv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SanModAct</p></td></tr>
<tr><td><p class="readonly">31009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Untere Entladegrenze für Eigenverbrauchsbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.SelfCsmpDmLim</p></td></tr>
<tr><td><p class="readonly">31057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2614: Eigenverbrauchsbereich (SelfCsmpDm)</p><p>2615: Ladezustanderhaltungsbereich (ChaSttDm)</p><p>2616: Ersatzstrombereich (BckDm)</p><p>2617: Tiefentladeschutzbereich (DschProDm)</p><p>2618: Tiefentladebereich (ExhDschDm)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status Batterienutzungsbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">BatUsDm.Stt</p></td></tr>
<tr><td><p class="readonly">40733</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>41 V bis 63 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungssollwert bei deaktiviertem Batteriemanagement</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BMSInaVol</p></td></tr>
<tr><td><p class="readonly">40039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>min</p></td><td><p>1 min bis 600 min</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeit für Schnellladung der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BstChaTmm</p></td></tr>
<tr><td><p class="readonly">40085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.200000 V bis 2.700000 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zellladesollspannung für Schnellladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.BstChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>0 A bis 900 A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximaler Entladestrom Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.DschAmpMax</p></td></tr>
<tr><td><p class="readonly">40079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>35 V bis 63 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Entladeschlussspannung Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.DschStopVol</p></td></tr>
<tr><td><p class="readonly">40741</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatische Ausgleichsladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaAuto</p></td></tr>
<tr><td><p class="readonly">31067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ausgleichsladungen der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaCnt</p></td></tr>
<tr><td><p class="readonly">40737</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>604800 s bis 31536000 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zykluszeit Ausgleichsladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaCycTm</p></td></tr>
<tr><td><p class="readonly">40089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.300000 V bis 2.7 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zellladesollspannung für Ausgleichsladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaVolSpt</p></td></tr>
<tr><td><p class="readonly">31073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Relative Batterieentladung seit letzter Ausgleichsladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqDschNom</p></td></tr>
<tr><td><p class="readonly">40041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>h</p></td><td><p>1 h bis 48 h</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeit für Ausgleichsladung der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.EqChaTmh</p></td></tr>
<tr><td><p class="readonly">31069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Vollladungen der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaCnt</p></td></tr>
<tr><td><p class="readonly">40735</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>86400 s bis 15552000 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zykluszeit Vollladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaCycTm</p></td></tr>
<tr><td><p class="readonly">40087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.3 V bis 2.7 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zellladesollspannung für Vollladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>h</p></td><td><p>1 h bis 20 h</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeit für Vollladung der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulChaTmh</p></td></tr>
<tr><td><p class="readonly">31071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Relative Batterieentladung seit letzter Vollladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.FulDschNom</p></td></tr>
<tr><td><p class="readonly">40045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>10 A bis 900 A</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximaler Batterieladestrom</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.MaxChaAmp</p></td></tr>
<tr><td><p class="readonly">40739</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V/°C</p></td><td><p>0 V/°C bis 0.01 V/°C</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterietemperaturkompensation</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.TmpCpn</p></td></tr>
<tr><td><p class="readonly">40091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>2.2 V bis 2.4 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zellladesollspannung für Erhaltungsladung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cha.TrcChaVolSpt</p></td></tr>
<tr><td><p class="readonly">40795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Maximale Batterieladeleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatChaMaxW</p></td></tr>
<tr><td><p class="readonly">44433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Maximale Batterieladeleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatChaMaxW</p></td></tr>
<tr><td><p class="readonly">40799</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Maximale Batterieentladeleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatDschMaxW</p></td></tr>
<tr><td><p class="readonly">44437</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Maximale Batterieentladeleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.BatDschMaxW</p></td></tr>
<tr><td><p class="readonly">40801</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Sollwert der Netzaustauschleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.GridWSpt</p></td></tr>
<tr><td><p class="readonly">44439</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Sollwert der Netzaustauschleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.GridWSpt</p></td></tr>
<tr><td><p class="readonly">40236</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>2289: Batterie laden (BatChaMod)</p><p>2290: Batterie entladen (BatDschMod)</p><p>2424: Voreinstellung (Dft)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Betriebsart des BMS</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.OpMod</p></td></tr>
<tr><td><p class="readonly">41259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40375</p></td><td class="SunSpec"><p class="readonly">StorCtl_Mod</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>2289: Batterie laden (BatChaMod)</p><p>2290: Batterie entladen (BatDschMod)</p><p>2424: Voreinstellung (Dft)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Betriebsart des BMS</p></td><td><p class="readonly">-</p></td><td><p class="readonly">CmpBMS.OpMod</p></td></tr>
<tr><td><p class="readonly">40013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Español (LangES)</p><p>781: Français (LangFR)</p><p>782: Ελληνικά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Português (LangPT)</p><p>786: Nederlands (LangNL)</p><p>798: Polski (LangPL)</p><p>801: ภาษาไทย (LangTH)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sprache der Oberfläche</p></td><td><p class="readonly">CntrySet.Lang</p></td><td><p class="readonly">CntrySettings.Lang</p></td></tr>
<tr><td><p class="readonly">34657</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zustand digitaler Eingang</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DigIn.OpMod</p></td></tr>
<tr><td><p class="readonly">40749</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zustand digitaler Eingang</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DigIn.OpMod</p></td></tr>
<tr><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>9499: (UTC-AUTO) Automatisch über SMA Protokoll (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeitzone</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DtTm.TmZn</p></td></tr>
<tr><td><p class="readonly">40005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatische Sommer-/Winterzeitumstellung eingeschaltet</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DtTm.DlSvIsOn</p></td></tr>
<tr><td><p class="readonly">40669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Start Einspeisung PV</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGri.StrPvFeedTm</p></td></tr>
<tr><td><p class="readonly">40671</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Stop Einspeisung PV</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGri.StopPvFeedTm</p></td></tr>
<tr><td><p class="readonly">30909</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Strom externer Netzanschluss L1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">30911</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Strom externer Netzanschluss L2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">30913</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Strom externer Netzanschluss L3</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">30901</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzfrequenz externer Netzanschluss</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.Hz</p></td></tr>
<tr><td><p class="readonly">30903</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannung externer Netzanschluss L1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">30905</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannung externer Netzanschluss L2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">30907</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannung externer Netzanschluss L3</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">40673</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 3600 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sperrzeit bis Aufschaltung auf externes Netz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.ProLokTm</p></td></tr>
<tr><td><p class="readonly">30985</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamter Strom externer Netzanschluss</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotA</p></td></tr>
<tr><td><p class="readonly">31425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung externer Netzanschluss</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">31417</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung externer Netzanschluss</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.TotW</p></td></tr>
<tr><td><p class="readonly">31427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung externer Netzanschluss L1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">31429</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung externer Netzanschluss L2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">31431</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung externer Netzanschluss L3</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">31419</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung externer Netzanschluss L1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">31421</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung externer Netzanschluss L2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">31423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung externer Netzanschluss L3</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ExtGridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">40047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generatornennstrom</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.ARtg</p></td></tr>
<tr><td><p class="readonly">40049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatischer Generatorstart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.AutoStr</p></td></tr>
<tr><td><p class="readonly">30565</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Generatorstarts</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.Diag.StrCnt</p></td></tr>
<tr><td><p class="readonly">40055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>1467: Start (Str)</p><p>1776: Manuell eine Stunde (Man1h)</p><p>10908: Automatischer Generatorstart (Gn.AutoStr)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Generatorsteuerung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.ManCtl</p></td></tr>
<tr><td><p class="readonly">40137</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>26: Fehler quittieren (Ackn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generatorfehler quittieren</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.Operation.Ackn</p></td></tr>
<tr><td><p class="readonly">30917</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1392: Fehler (Flt)</p><p>1787: Initialisierung (Init)</p><p>1788: Bereit (Rdy)</p><p>1789: Warmlauf (Warming)</p><p>1790: Synchronisieren (Syn)</p><p>1791: Zugeschaltet (ConnAct)</p><p>1792: Neusynchronisieren (ReSyn)</p><p>1793: Generatortrennung (GnDscon)</p><p>1794: Nachlauf (StopDl)</p><p>1795: Verriegelt (Lok)</p><p>1796: Gesperrt nach Fehler (FltLok)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generatorzustand</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.OpStt</p></td></tr>
<tr><td><p class="readonly">40111</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung Generator untere Minimalschwelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.Min</p></td></tr>
<tr><td><p class="readonly">40113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung Generator obere Maximalschwelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.Max</p></td></tr>
<tr><td><p class="readonly">40115</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>0 V bis 10 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung Generator Hysterese Minimalschwelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.ReconMinDif</p></td></tr>
<tr><td><p class="readonly">40117</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>0 V bis 10 V</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung Generator Hysterese Maximalschwelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.VolCtl.ReconMaxDif</p></td></tr>
<tr><td><p class="readonly">40119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung Generator untere Minimalschwelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">40121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung Generator obere Maximalschwelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">40123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>0 Hz bis 2 Hz</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung Generator Hysterese Minimalschwelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.ReconMinDif</p></td></tr>
<tr><td><p class="readonly">40125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>0 Hz bis 2 Hz</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung Generator Hysterese Maximalschwelle</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.FrqCtl.ReconMaxDif</p></td></tr>
<tr><td><p class="readonly">40127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator maximale Rückleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.WMon.RvPwrMax</p></td></tr>
<tr><td><p class="readonly">40129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 900 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generator maximale Rückleistung Auslösezeit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.WMon.RvPwrMaxTms</p></td></tr>
<tr><td><p class="readonly">40535</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>10908: Automatischer Generatorstart (Gn.AutoStr)</p><p>10911: Manuelle Generatorsteuerung (Gn.ManCtl)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generatoranforderung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gn.DmdMod</p></td></tr>
<tr><td><p class="readonly">40537</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand Generatorstart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.OnLim</p></td></tr>
<tr><td><p class="readonly">40539</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand Generatorabschaltung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.OffLim</p></td></tr>
<tr><td><p class="readonly">40541</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startzeit zusätzlicher Zeitbereich Generatoranforderung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40543</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Endzeit zusätzlicher Zeitbereich Generatoranforderung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40545</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand Generatorabschaltung im zusätzlichen Zeitbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.OnLim</p></td></tr>
<tr><td><p class="readonly">40547</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand Generatorstart im zusätzlichen Zeitbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdBatCha.AddTm.OffLim</p></td></tr>
<tr><td><p class="readonly">40557</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1736: Voll- und Ausgleichsladung (FulEqCha)</p><p>1768: Vollladung (FulCha)</p><p>1769: Ausgleichsladung (EqCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generatoranforderung bei eingestellter Ladeart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdChaMod.ChaMod</p></td></tr>
<tr><td><p class="readonly">40559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Reaktion auf digitalen Eingang der Generatoranforderung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdDigIn.DigInRea</p></td></tr>
<tr><td><p class="readonly">40549</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeitgesteuerter Generatorbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.IsOn</p></td></tr>
<tr><td><p class="readonly">40551</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000  bis 4102444799 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startzeit für zeitgesteuerten Generatorbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40553</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 359940 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Laufzeit für zeitgesteuerten Generatorbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.RunTm</p></td></tr>
<tr><td><p class="readonly">40555</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: täglich (IntvDy)</p><p>2622: Einmalig (IntvOc)</p><p>2623: Wöchentlich (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wiederholungszyklus des zeitgesteuerten Generatorbetriebs</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdTm.RptCyc</p></td></tr>
<tr><td><p class="readonly">40057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generatoranforderung über Leistung eingeschaltet</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.IsOn</p></td></tr>
<tr><td><p class="readonly">40561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s bis 900 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mittelungszeit für Generatoranforderung über Leistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WAvTm</p></td></tr>
<tr><td><p class="readonly">40059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lastgrenze Generatorabschaltung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WOff</p></td></tr>
<tr><td><p class="readonly">40061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Lastgrenze Generatorstart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnDmdW.WOn</p></td></tr>
<tr><td><p class="readonly">30863</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktuelle Generatorleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GnMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">40109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>27: Sondereinstellung (Adj)</p><p>305: Inselbetrieb (OFF-Grid)</p><p>7510: [DE] VDE-AR-N4105 (VDE-AR-N4105)</p><p>7544: [DK] VDE-AR-N4105-DK (VDE-AR-N4105-DK)</p><p>7545: [DE] VDE-AR-N4105-MC (VDE-AR-N4105-MC)</p><p>7546: SMA Adjusted-MC (Adjusted-MC)</p><p>7549: [AU] AS4777.2_2015 (AS4777.2_2015)</p><p>7585: [DE] VDE-AR-N4105:2018 Speicher >4,6 kVA (VDEARN4105/18b)</p><p>7587: [DE] VDE-AR-N4105:2018 Speicher bis 4,6kVA (VDEARN4105/18d)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7594: [GB] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [GB] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7606: [BE] Synergrid C10/11:2019 LV Speicher int. EKS (BE-C10/11/19-09 St_a)</p><p>7607: [BE] Synergrid C10/11:2019 LV Speicher ext. EKS (BE-C10/11/19-09 St_b)</p><p>7611: [IT] CEI0-21:2019 Anlage ≤11,08 kW ext. EKS (IT-CEI0-21/19_b)</p><p>7612: [IT] CEI0-21:2019 Anlage >11,08 kW ext. EKS (IT-CEI0-21/19_c)</p><p>7615: [AT] TOR Erzeuger Typ A V1.0:2019 (AT-TOR-Erzeuger-A/19_b)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eingestellter Länderdatensatz</p></td><td><p class="readonly">Cntry</p></td><td><p class="readonly">GridGuard.Cntry</p></td></tr>
<tr><td><p class="readonly">41121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Setze Länderdatensatz</p></td><td><p class="readonly">CntrySet</p></td><td><p class="readonly">GridGuard.CntrySet</p></td></tr>
<tr><td><p class="readonly">40428</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung mittlere Maximalschwelle</p></td><td><p class="readonly">FrqCtl.hhLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hhLim</p></td></tr>
<tr><td><p class="readonly">40430</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung mittlere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.hhLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hhLimTmms</p></td></tr>
<tr><td><p class="readonly">40432</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, untere Maximalschwelle</p></td><td><p class="readonly">FrqCtl.hLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLim</p></td></tr>
<tr><td><p class="readonly">40434</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, untere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.hLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLimTmms</p></td></tr>
<tr><td><p class="readonly">40436</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, obere Minimalschwelle</p></td><td><p class="readonly">FrqCtl.lLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLim</p></td></tr>
<tr><td><p class="readonly">40438</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, obere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.lLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLimTmms</p></td></tr>
<tr><td><p class="readonly">40440</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung mittlere Minimalschwelle</p></td><td><p class="readonly">FrqCtl.llLim</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.llLim</p></td></tr>
<tr><td><p class="readonly">40442</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung mittlere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.llLimTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.llLimTmms</p></td></tr>
<tr><td><p class="readonly">40101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, untere Minimalschwelle</p></td><td><p class="readonly">FrqCtl.Min</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">40444</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, untere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.MinTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.MinTmms</p></td></tr>
<tr><td><p class="readonly">40103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, obere Maximalschwelle</p></td><td><p class="readonly">FrqCtl.Max</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">40426</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, obere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.MaxTms</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.MaxTmms</p></td></tr>
<tr><td><p class="readonly">41127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimale Zuschaltfrequenz</p></td><td><p class="readonly">FrqCtl.ReconMin</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMin</p></td></tr>
<tr><td><p class="readonly">41129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Zuschaltfrequenz</p></td><td><p class="readonly">FrqCtl.ReconMax</p></td><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMax</p></td></tr>
<tr><td><p class="readonly">44015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 6000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zuschaltzeit nach Netzfehler</p></td><td><p class="readonly">GriFltMonTms</p></td><td><p class="readonly">GridGuard.Cntry.GriFltMonTms</p></td></tr>
<tr><td><p class="readonly">40135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40286</p></td><td class="SunSpec"><p class="readonly">ECPNomHz</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40297</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>Hz</p></td><td><p>40 Hz bis 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennfrequenz</p></td><td><p class="readonly">HzRtg</p></td><td><p class="readonly">GridGuard.Cntry.HzRtg</p></td></tr>
<tr><td><p class="readonly">44299</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.300000 p.u. bis 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, mittlere Maximalschwelle</p></td><td><p class="readonly">VolCtl.hhLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimPu</p></td></tr>
<tr><td><p class="readonly">40450</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40829</p></td><td class="SunSpec"><p class="readonly">Tms2</p></td><td class="SunSpec"><p class="readonly">130</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, mittlere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.hhLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimTmms</p></td></tr>
<tr><td><p class="readonly">44301</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.300000 p.u. bis 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, untere Maximalschwelle</p></td><td><p class="readonly">VolCtl.hLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimPu</p></td></tr>
<tr><td><p class="readonly">40456</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40827</p></td><td class="SunSpec"><p class="readonly">Tms1</p></td><td class="SunSpec"><p class="readonly">130</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, untere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.hLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimTmms</p></td></tr>
<tr><td><p class="readonly">44309</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. bis 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, obere Minimalschwelle</p></td><td><p class="readonly">VolCtl.lLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimPu</p></td></tr>
<tr><td><p class="readonly">40462</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40765</p></td><td class="SunSpec"><p class="readonly">Tms1</p></td><td class="SunSpec"><p class="readonly">129</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, obere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.lLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimTmms</p></td></tr>
<tr><td><p class="readonly">44307</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. bis 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, mittlere Minimalschwelle</p></td><td><p class="readonly">VolCtl.llLimPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimPu</p></td></tr>
<tr><td><p class="readonly">40466</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40767</p></td><td class="SunSpec"><p class="readonly">Tms2</p></td><td class="SunSpec"><p class="readonly">129</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, mittlere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.llLimTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimTmms</p></td></tr>
<tr><td><p class="readonly">40468</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, untere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.MinTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MinTmms</p></td></tr>
<tr><td><p class="readonly">44305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. bis 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, untere Minimalschwelle</p></td><td><p class="readonly">VolCtl.MinPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MinPu</p></td></tr>
<tr><td><p class="readonly">44297</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. bis 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, obere Maximalschwelle</p></td><td><p class="readonly">VolCtl.MaxPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPu</p></td></tr>
<tr><td><p class="readonly">44303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 30000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, obere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.MaxPuTms</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPuTmms</p></td></tr>
<tr><td><p class="readonly">44313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.300000 p.u. bis 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimale Zuschaltspannung</p></td><td><p class="readonly">ReconMinPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMinPu</p></td></tr>
<tr><td><p class="readonly">44311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. bis 1.900000 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Zuschaltspannung</p></td><td><p class="readonly">ReconMaxPu</p></td><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMaxPu</p></td></tr>
<tr><td><p class="readonly">41295</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3658: Symmetrisch (Sym)</p><p>3659: Asymmetrisch (Asym)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aufbau der Erzeugungsanlage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">GridGuard.EzaTyp</p></td></tr>
<tr><td><p class="readonly">30783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40196</p></td><td class="SunSpec"><p class="readonly">PhVphA</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L1</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">30785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40197</p></td><td class="SunSpec"><p class="readonly">PhVphB</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L2</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">30787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40198</p></td><td class="SunSpec"><p class="readonly">PhVphC</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40199</p></td><td class="SunSpec"><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L3</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">30977</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40189</p></td><td class="SunSpec"><p class="readonly">AphA</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzstrom Phase L1</p></td><td><p class="readonly">GridMs.A.phsA</p></td><td><p class="readonly">GridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">30979</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40190</p></td><td class="SunSpec"><p class="readonly">AphB</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzstrom Phase L2</p></td><td><p class="readonly">GridMs.A.phsB</p></td><td><p class="readonly">GridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">30981</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40191</p></td><td class="SunSpec"><p class="readonly">AphC</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40192</p></td><td class="SunSpec"><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzstrom Phase L3</p></td><td><p class="readonly">GridMs.A.phsC</p></td><td><p class="readonly">GridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">30803</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40202</p></td><td class="SunSpec"><p class="readonly">Hz</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40203</p></td><td class="SunSpec"><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzfrequenz</p></td><td><p class="readonly">GridMs.Hz</p></td><td><p class="readonly">GridMs.Hz</p></td></tr>
<tr><td><p class="readonly">31497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung</p></td><td><p class="readonly">GridMs.TotVAr</p></td><td><p class="readonly">GridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">30775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40200</p></td><td class="SunSpec"><p class="readonly">W</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40201</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung</p></td><td><p class="readonly">Pac</p></td><td><p class="readonly">GridMs.TotW</p></td></tr>
<tr><td><p class="readonly">30807</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung L1</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">30809</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung L2</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">30811</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung L3</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">30777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung L1</p></td><td><p class="readonly">GridMs.W.phsA</p></td><td><p class="readonly">GridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">30779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung L2</p></td><td><p class="readonly">GridMs.W.phsB</p></td><td><p class="readonly">GridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">30781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung L3</p></td><td><p class="readonly">GridMs.W.phsC</p></td><td><p class="readonly">GridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">40755</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximaler AC-Batterieladestrom</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.AcChaAMax</p></td></tr>
<tr><td><p class="readonly">41283</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3647: 230V_50Hz (230V_50Hz)</p><p>3648: 220V_60Hz (220V_60Hz)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennspannung und -frequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.AcVHzTyp</p></td></tr>
<tr><td><p class="readonly">41291</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1  bis 11 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Adresse des Extension Cluster</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Addr</p></td></tr>
<tr><td><p class="readonly">41289</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>3653: MainCluster (MainClt)</p><p>3654: Extension Cluster (ExtnClt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cluster im Multicluster</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.CltMod</p></td></tr>
<tr><td><p class="readonly">41287</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3652: SingleCluster (SingleClt)</p><p>3663: MultiCluster (MltClt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cluster System</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Sys</p></td></tr>
<tr><td><p class="readonly">41285</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3649: Einphasig (1Phs)</p><p>3650: Dreiphasig (3Phs)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Cluster Konfiguration</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.Clt.Typ</p></td></tr>
<tr><td><p class="readonly">41187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3547: Wechselrichter (MsSrcDev)</p><p>3548: MC-Box (MsSrcMltBox)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Quelle der Referenzmessung zur Blind-/Wirkleistungsregelung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.CtlComCfg.CtlMsSrc</p></td></tr>
<tr><td><p class="readonly">41225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallverhalten</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44097</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallverhalten</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44111</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallwert des cos φ bei Wirkleistungsabgabe</p></td><td><p class="readonly">PFCom.FbPFOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFOut</p></td></tr>
<tr><td><p class="readonly">44113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallwert der Erregungsart bei Wirkleistungsabgabe</p></td><td><p class="readonly">PFCom.FbExtOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</p></td></tr>
<tr><td><p class="readonly">41227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Timeout</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">44099</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Timeout</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">41189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Phasenweise Blind-/Wirkleistungsvorgabe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.CtlComCfg.PhsCtlMod</p></td></tr>
<tr><td><p class="readonly">41219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Blindleistungsvorgabe, Rückfallverhalten</p></td><td><p class="readonly">QCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">41223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Blindleistungsvorgabe, Rückfallwert</p></td><td><p class="readonly">QCtlCom.FlbNom</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</p></td></tr>
<tr><td><p class="readonly">41221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Blindleistungsvorgabe, Timeout</p></td><td><p class="readonly">QCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">44195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2147483.647 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Rückfallbezugsspannung</p></td><td><p class="readonly">QCtlV.FlbVRefPu</p></td><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</p></td></tr>
<tr><td><p class="readonly">41193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Rückfallverhalten</p></td><td><p class="readonly">WCtlCom.MssMod</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</p></td></tr>
<tr><td><p class="readonly">44037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W bis 10000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Rückfallwert der maximalen Wirkleistung</p></td><td><p class="readonly">WCtlCom.FbWMax</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMax</p></td></tr>
<tr><td><p class="readonly">41195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Timeout</p></td><td><p class="readonly">WCtlCom.TmsOut</p></td><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">40250</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40479</p></td><td class="SunSpec"><p class="readonly">ModEna</p></td><td class="SunSpec"><p class="readonly">128</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p><p>1264: Vollständige dynamische Netzstützung (DGSFl)</p><p>1265: Eingeschränkte dynamische Netzstützung (DGSPa)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamische Netzstützung, Betriebsart</p></td><td><p class="readonly">DGS-DGSMod</p></td><td><p class="readonly">Inverter.DGSModCfg.DGSMod</p></td></tr>
<tr><td><p class="readonly">44323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamische Netzstützung, Hysteresespannung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.HystVolPu</p></td></tr>
<tr><td><p class="readonly">44319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.3 p.u. bis 1.4 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamische Netzstützung, Überspannungsschwelle für Nullstrom</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.ZerCurOvVolPu</p></td></tr>
<tr><td><p class="readonly">44321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0.1 p.u. bis 1 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamische Netzstützung, Unterspannungsschwelle für Nullstrom</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.DGSModCfg.ZerCurUnVolPu</p></td></tr>
<tr><td><p class="readonly">40018</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Schnellabschaltung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.FstStop</p></td></tr>
<tr><td><p class="readonly">41253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40348</p></td><td class="SunSpec"><p class="readonly">Conn</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Schnellabschaltung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.FstStop</p></td></tr>
<tr><td><p class="readonly">41191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3550: Funktionen für Netzbetrieb (OnGriMod)</p><p>3551: Funktionen für Offgridbetrieb (OffGriMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Funktionen für Netz-/Offgridbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.GriOffOpMod</p></td></tr>
<tr><td><p class="readonly">40753</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wechselrichter Nennfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.HzRtg</p></td></tr>
<tr><td><p class="readonly">40183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40287</p></td><td class="SunSpec"><p class="readonly">ConnPh</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p><p>325: Phase L1 (phsA)</p><p>327: Phase L2 (phsB)</p><p>329: Phase L3 (phsC)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Phasenzuordnung</p></td><td><p class="readonly">Inv.OutPhsSet</p></td><td><p class="readonly">Inverter.OutPhs</p></td></tr>
<tr><td><p class="readonly">40472</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40269</p></td><td class="SunSpec"><p class="readonly">VRef</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40289</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>V</p></td><td><p>0 V bis 300 V</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Netznennspannung</p></td><td><p class="readonly">VRef</p></td><td><p class="readonly">Inverter.PlntCtl.VRef</p></td></tr>
<tr><td><p class="readonly">44409</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ1</p></td><td><p class="readonly">PFMinQ1</p></td><td><p class="readonly">Inverter.PFMinQ1</p></td></tr>
<tr><td><p class="readonly">44411</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ2</p></td><td><p class="readonly">PFMinQ2</p></td><td><p class="readonly">Inverter.PFMinQ2</p></td></tr>
<tr><td><p class="readonly">44413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ3</p></td><td><p class="readonly">PFMinQ3</p></td><td><p class="readonly">Inverter.PFMinQ3</p></td></tr>
<tr><td><p class="readonly">44415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ4</p></td><td><p class="readonly">PFMinQ4</p></td><td><p class="readonly">Inverter.PFMinQ4</p></td></tr>
<tr><td><p class="readonly">33037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungs-cos φ PFMinQ1Rtg</p></td><td><p class="readonly">PFMinQ1Rtg</p></td><td><p class="readonly">Inverter.PFMinQ1Rtg</p></td></tr>
<tr><td><p class="readonly">33039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungs-cos φ PFMinQ2Rtg</p></td><td><p class="readonly">PFMinQ2Rtg</p></td><td><p class="readonly">Inverter.PFMinQ2Rtg</p></td></tr>
<tr><td><p class="readonly">33041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungs-cos φ PFMinQ3Rtg</p></td><td><p class="readonly">PFMinQ3Rtg</p></td><td><p class="readonly">Inverter.PFMinQ3Rtg</p></td></tr>
<tr><td><p class="readonly">33043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungs-cos φ PFMinQ4Rtg</p></td><td><p class="readonly">PFMinQ4Rtg</p></td><td><p class="readonly">Inverter.PFMinQ4Rtg</p></td></tr>
<tr><td><p class="readonly">44119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0.8  bis 1.0 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle cos φ-Vorgabe, cos φ-Sollwert bei Wirkleistungsbezug</p></td><td><p class="readonly">PF.PFIn</p></td><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFIn</p></td></tr>
<tr><td><p class="readonly">44121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle cos φ-Vorgabe, Erregungsart bei Wirkleistungsbezug</p></td><td><p class="readonly">PF.PFExtIn</p></td><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFExtIn</p></td></tr>
<tr><td><p class="readonly">41293</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>3655: Nur Eigenverbrauch (SelfConsOnly)</p><p>3656: Nur Backup (BackupOnly)</p><p>3657: Eigenverbrauch und Backup (SelfConsBackup)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Funktion des Systems</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.SysFncSel</p></td></tr>
<tr><td><p class="readonly">44391</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0 VA bis 100000 VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennscheinleistung VAMaxIn</p></td><td><p class="readonly">VAMaxIn</p></td><td><p class="readonly">Inverter.VAMaxIn</p></td></tr>
<tr><td><p class="readonly">33027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0 VA bis 100000 VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsscheinleistung VAMaxInRtg</p></td><td><p class="readonly">VAMaxInRtg</p></td><td><p class="readonly">Inverter.VAMaxInRtg</p></td></tr>
<tr><td><p class="readonly">44389</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0 VA bis 100000 VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennscheinleistung VAMaxOut</p></td><td><p class="readonly">VAMaxOut</p></td><td><p class="readonly">Inverter.VAMaxOut</p></td></tr>
<tr><td><p class="readonly">33025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VA</p></td><td><p>0 VA bis 100000 VA</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsscheinleistung VAMaxOutRtg</p></td><td><p class="readonly">VAMaxOutRtg</p></td><td><p class="readonly">Inverter.VAMaxOutRtg</p></td></tr>
<tr><td><p class="readonly">44393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxQ1</p></td><td><p class="readonly">VArMaxQ1</p></td><td><p class="readonly">Inverter.VArMaxQ1</p></td></tr>
<tr><td><p class="readonly">44395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxQ2</p></td><td><p class="readonly">VArMaxQ2</p></td><td><p class="readonly">Inverter.VArMaxQ2</p></td></tr>
<tr><td><p class="readonly">44397</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxQ3</p></td><td><p class="readonly">VArMaxQ3</p></td><td><p class="readonly">Inverter.VArMaxQ3</p></td></tr>
<tr><td><p class="readonly">44399</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxQ4</p></td><td><p class="readonly">VArMaxQ4</p></td><td><p class="readonly">Inverter.VArMaxQ4</p></td></tr>
<tr><td><p class="readonly">33029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsblindleistung VArMaxQ1Rtg</p></td><td><p class="readonly">VArMaxQ1Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ1Rtg</p></td></tr>
<tr><td><p class="readonly">33031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsblindleistung VArMaxQ2Rtg</p></td><td><p class="readonly">VArMaxQ2Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ2Rtg</p></td></tr>
<tr><td><p class="readonly">33033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsblindleistung VArMaxQ3Rtg</p></td><td><p class="readonly">VArMaxQ3Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ3Rtg</p></td></tr>
<tr><td><p class="readonly">33035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsblindleistung VArMaxQ4Rtg</p></td><td><p class="readonly">VArMaxQ4Rtg</p></td><td><p class="readonly">Inverter.VArMaxQ4Rtg</p></td></tr>
<tr><td><p class="readonly">44401</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxZerWQ1</p></td><td><p class="readonly">VArMaxZerWQ1</p></td><td><p class="readonly">Inverter.VArMaxZerWQ1</p></td></tr>
<tr><td><p class="readonly">44403</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxZerWQ2</p></td><td><p class="readonly">VArMaxZerWQ2</p></td><td><p class="readonly">Inverter.VArMaxZerWQ2</p></td></tr>
<tr><td><p class="readonly">44405</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxZerWQ3</p></td><td><p class="readonly">VArMaxZerWQ3</p></td><td><p class="readonly">Inverter.VArMaxZerWQ3</p></td></tr>
<tr><td><p class="readonly">44407</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxZerWQ4</p></td><td><p class="readonly">VArMaxZerWQ4</p></td><td><p class="readonly">Inverter.VArMaxZerWQ4</p></td></tr>
<tr><td><p class="readonly">44123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Istwertfilter für Wirkleistungsmesswert</p></td><td><p class="readonly">PFCom.WFilTmEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">44125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Istwertfilter für Wirkleistungsmesswert</p></td><td><p class="readonly">PFCom.WFilTms</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</p></td></tr>
<tr><td><p class="readonly">44127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Sollwertfilter</p></td><td><p class="readonly">PFCom.VArTmEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Einstellzeit Sollwertfilter</p></td><td><p class="readonly">PFCom.VArTms</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Begrenzung der Änderungsrate</p></td><td><p class="readonly">PFCom.GraEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Anstiegsrate</p></td><td><p class="readonly">PFCom.GraPos</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Absenkungsrate</p></td><td><p class="readonly">PFCom.GraNeg</p></td><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">44141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe cos φ-Vorgabe, cos φ-Sollwert bei Wirkleistungsaufnahme</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFIn</p></td></tr>
<tr><td><p class="readonly">44143</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe cos φ-Vorgabe, Erregungsart bei Wirkleistungsaufnahme</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</p></td></tr>
<tr><td><p class="readonly">44213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 8 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Anzahl verwendeter Stützpunkte</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td></tr>
<tr><td><p class="readonly">44215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Erregungsart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Erregungsart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Erregungsart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Erregungsart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td></tr>
<tr><td><p class="readonly">44231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Wirkleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Wirkleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44235</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Wirkleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44237</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Wirkleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td></tr>
<tr><td><p class="readonly">44253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44239</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Istwertfilter für Wirkleistungsmesswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">44241</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Einstellzeit Istwertfilter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</p></td></tr>
<tr><td><p class="readonly">44243</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Sollwertfilter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44245</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Anstiegsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Absenkungsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">30827</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Wirkleistungsabgabe</p></td><td><p class="readonly">Q-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td></tr>
<tr><td><p class="readonly">40202</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Wirkleistungsabgabe</p></td><td><p class="readonly">Q-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td></tr>
<tr><td><p class="readonly">30829</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Wirkleistungsabgabe</p></td><td><p class="readonly">Q-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td></tr>
<tr><td><p class="readonly">40204</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Wirkleistungsabgabe</p></td><td><p class="readonly">Q-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td></tr>
<tr><td><p class="readonly">30921</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-100000 VAr bis 100000 VAr</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Nullwirkleistung</p></td><td><p class="readonly">QZerW-VAr</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VAr</p></td></tr>
<tr><td><p class="readonly">30923</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Nullwirkleistung</p></td><td><p class="readonly">QZerW-VArNom</p></td><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</p></td></tr>
<tr><td><p class="readonly">44101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Sollwertfilter</p></td><td><p class="readonly">QCtlCom.TmEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Einstellzeit Sollwertfilter</p></td><td><p class="readonly">QCtlCom.Tms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44105</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Begrenzung der Änderungsrate</p></td><td><p class="readonly">QCtlCom.GraEna</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44107</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Anstiegsrate</p></td><td><p class="readonly">QCtlCom.GraPos</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Absenkungsrate</p></td><td><p class="readonly">QCtlCom.GraNeg</p></td><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">40022</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe Blindleistungsvorgabe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td></tr>
<tr><td><p class="readonly">41256</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40359</p></td><td class="SunSpec"><p class="readonly">VArWMaxPct</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">40369</p></td><td class="SunSpec"><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe Blindleistungsvorgabe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td></tr>
<tr><td><p class="readonly">40153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Blindleistungsvorgabe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt</p></td></tr>
<tr><td><p class="readonly">40833</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Blindleistungsvorgabe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt</p></td></tr>
<tr><td><p class="readonly">41181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsA</p></td></tr>
<tr><td><p class="readonly">41183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsB</p></td></tr>
<tr><td><p class="readonly">41185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArSpt.phsC</p></td></tr>
<tr><td><p class="readonly">44191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 8 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Anzahl verwendeter Stützpunkte</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44209</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Sollwertfilter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Anstiegsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Absenkungsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">44201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">Q-VArTms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">41311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Betriebsart der Bezugsspannungsanpassung </p></td><td><p class="readonly">QCtlV.AutnMod</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</p></td></tr>
<tr><td><p class="readonly">41313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1  bis 100000 </p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Einstellzeit der automatischen Bezugsspannungsanpassung</p></td><td><p class="readonly">QCtlV.AutnTms</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</p></td></tr>
<tr><td><p class="readonly">44211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Q(U), Externe Bezugsspannungsvorgabe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td></tr>
<tr><td><p class="readonly">33013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 10 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), maximale Anzahl von Stützpunkten</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</p></td></tr>
<tr><td><p class="readonly">44145</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Anzahl verwendeter Stützpunkte</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44147</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44159</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44161</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44163</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44165</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44167</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>1 s bis 100 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</p></td></tr>
<tr><td><p class="readonly">44179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Sollwertfilter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</p></td></tr>
<tr><td><p class="readonly">44181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</p></td></tr>
<tr><td><p class="readonly">44183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</p></td></tr>
<tr><td><p class="readonly">44185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Anstiegsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</p></td></tr>
<tr><td><p class="readonly">44187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Absenkungsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</p></td></tr>
<tr><td><p class="readonly">41321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1069: Q(U)-Kennlinie (VArCtlVol)</p><p>1070: Q, manuelle Vorgabe in % (VArCnstNom)</p><p>1071: Q, manuelle Vorgabe in VAr (VArCnst)</p><p>1072: Q, externe Vorgabe (VArCtlCom)</p><p>1073: Q(P)-Kennlinie (VArCtlW)</p><p>1074: cos φ, manuelle Vorgabe (PFCnst)</p><p>1075: cos φ, externe Vorgabe (PFCtlCom)</p><p>1076: cos φ(P)-Kennlinie (PFCtlW)</p><p>2270: cos φ- oder Blindleistung, Dynamische Vorgabe (VArPFCtlCom)</p><p>4450: Q Begrenzung (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsverfahren bei Wirkleistungsaufnahme</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.VArModCfg.VArModIn</p></td></tr>
<tr><td><p class="readonly">41319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1069: Q(U)-Kennlinie (VArCtlVol)</p><p>1070: Q, manuelle Vorgabe in % (VArCnstNom)</p><p>1071: Q, manuelle Vorgabe in VAr (VArCnst)</p><p>1072: Q, externe Vorgabe (VArCtlCom)</p><p>1073: Q(P)-Kennlinie (VArCtlW)</p><p>1074: cos φ, manuelle Vorgabe (PFCnst)</p><p>1075: cos φ, externe Vorgabe (PFCtlCom)</p><p>1076: cos φ(P)-Kennlinie (PFCtlW)</p><p>4450: Q Begrenzung (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsverfahren bei Wirkleistungsabgabe</p></td><td><p class="readonly">QModOut</p></td><td><p class="readonly">Inverter.VArModCfg.VArModOut</p></td></tr>
<tr><td><p class="readonly">41323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1069: Q(U)-Kennlinie (VArCtlVol)</p><p>1070: Q, manuelle Vorgabe in % (VArCnstNom)</p><p>1071: Q, manuelle Vorgabe in VAr (VArCnst)</p><p>1072: Q, externe Vorgabe (VArCtlCom)</p><p>1073: Q(P)-Kennlinie (VArCtlW)</p><p>4450: Q Begrenzung (VArCtlLim)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsverfahren bei Nullwirkleistung</p></td><td><p class="readonly">QModZerW</p></td><td><p class="readonly">Inverter.VArModCfg.VArModZerW</p></td></tr>
<tr><td><p class="readonly">44095</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximale Wirkleistung WMax (WMaxInOut)</p><p>4406: Maximale Blindleistung VArMax (VArMaxQ)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsverfahren, Bezugsgröße für Blindleistungsvorgaben</p></td><td><p class="readonly">QNomRefMod</p></td><td><p class="readonly">Inverter.VArModCfg.VArNomRefMod</p></td></tr>
<tr><td><p class="readonly">41367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ1-Q4</p></td><td><p class="readonly">PFMinEna</p></td><td><p class="readonly">Inverter.VArModCfg.PFMinEna</p></td></tr>
<tr><td><p class="readonly">41369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktivierungsschwelle bei Wirkleistungsabgabe</p></td><td><p class="readonly">OutWNomLimAct</p></td><td><p class="readonly">Inverter.VArModCfg.OutWNomLimAct</p></td></tr>
<tr><td><p class="readonly">41371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Deaktivierungsschwelle bei Wirkleistungsabgabe</p></td><td><p class="readonly">OutWNomLimDeAct</p></td><td><p class="readonly">Inverter.VArModCfg.OutWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">41373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktivierungsschwelle bei Wirkleistungsaufnahme</p></td><td><p class="readonly">InWNomLimAct</p></td><td><p class="readonly">Inverter.VArModCfg.InWNomLimAct</p></td></tr>
<tr><td><p class="readonly">41375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Deaktivierungsschwelle bei Wirkleistungsaufnahme</p></td><td><p class="readonly">InWNomLimDeAct</p></td><td><p class="readonly">Inverter.VArModCfg.InWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">40751</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wechselrichternennspannung</p></td><td><p class="readonly">InvVtgNom</p></td><td><p class="readonly">Inverter.VRtg</p></td></tr>
<tr><td><p class="readonly">44333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f)-Kennlinie</p></td><td><p class="readonly">P-HzEna</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.Ena</p></td></tr>
<tr><td><p class="readonly">44335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4354: Maximale Wirkleistungsabgabe (WMaxOut)</p><p>4443: Momentanleistung (WSnpt)</p><p>4444: Potenzielle Leistung (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Bezugsgröße für Wirkleistung bei Überfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.RefModOv</p></td></tr>
<tr><td><p class="readonly">44337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4354: Maximale Wirkleistungsabgabe (WMaxOut)</p><p>4443: Momentanleistung (WSnpt)</p><p>4444: Potenzielle Leistung (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Bezugsgröße für Wirkleistung bei Unterfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.RefModUn</p></td></tr>
<tr><td><p class="readonly">44341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Hysterese bei Überfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</p></td></tr>
<tr><td><p class="readonly">44343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Hysterese bei Unterfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</p></td></tr>
<tr><td><p class="readonly">44345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knicküberfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knicküberfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 70 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knicküberfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td></tr>
<tr><td><p class="readonly">44351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Überfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Überfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Überfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td></tr>
<tr><td><p class="readonly">44371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Rücksetzunterfrequenz</p></td><td><p class="readonly">P-HzStopMin</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</p></td></tr>
<tr><td><p class="readonly">40242</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40469</p></td><td class="SunSpec"><p class="readonly">HzStopWGra</p></td><td class="SunSpec"><p class="readonly">127</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40472</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderungsrate nach Fehlerende</p></td><td><p class="readonly">P-HzStopWGra</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</p></td></tr>
<tr><td><p class="readonly">44375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1600 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Nachlaufzeit</p></td><td><p class="readonly">P-HzStopWGraTms</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</p></td></tr>
<tr><td><p class="readonly">44359</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knickunterfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44361</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knickunterfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44363</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 50 Hz</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knickunterfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td></tr>
<tr><td><p class="readonly">44365</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Unterfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Unterfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Unterfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td></tr>
<tr><td><p class="readonly">44373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 60000 ms</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Auslöseverzögerung</p></td><td><p class="readonly">P-WCtlTmms</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</p></td></tr>
<tr><td><p class="readonly">44339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 60 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Einstellzeit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WCtlHzModCfg.WTms</p></td></tr>
<tr><td><p class="readonly">44001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlaufsrate P</p></td><td><p class="readonly">WGraConn</p></td><td><p class="readonly">Inverter.WGraConn</p></td></tr>
<tr><td><p class="readonly">44011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlaufsrate P nach Netzfehler</p></td><td><p class="readonly">WGraRecon</p></td><td><p class="readonly">Inverter.WGraRecon</p></td></tr>
<tr><td><p class="readonly">44013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlauf P nach Netzfehler</p></td><td><p class="readonly">WGraReconEna</p></td><td><p class="readonly">Inverter.WGraReconEna</p></td></tr>
<tr><td><p class="readonly">30231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40241</p></td><td class="SunSpec"><p class="readonly">WRtg</p></td><td class="SunSpec"><p class="readonly">120</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40242</p></td><td class="SunSpec"><p>RO</p></td><td><p>W</p></td><td><p>0 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungswirkleistung WMaxOutRtg</p></td><td><p class="readonly">Plimit</p></td><td><p class="readonly">Inverter.WLim</p></td></tr>
<tr><td><p class="readonly">30233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennwirkleistung WMaxOut</p></td><td><p class="readonly">Pmax</p></td><td><p class="readonly">Inverter.WMax</p></td></tr>
<tr><td><p class="readonly">40915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40268</p></td><td class="SunSpec"><p class="readonly">WMax</p></td><td class="SunSpec"><p class="readonly">121</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40288</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>W</p></td><td><p>0 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennwirkleistung WMaxOut</p></td><td><p class="readonly">Pmax</p></td><td><p class="readonly">Inverter.WMax</p></td></tr>
<tr><td><p class="readonly">44383</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennwirkleistung WMaxIn</p></td><td><p class="readonly">WMaxIn</p></td><td><p class="readonly">Inverter.WMaxIn</p></td></tr>
<tr><td><p class="readonly">33019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungswirkleistung WMaxInRtg</p></td><td><p class="readonly">WMaxInRtg</p></td><td><p class="readonly">Inverter.WMaxInRtg</p></td></tr>
<tr><td><p class="readonly">44387</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennwirkleistung WMinIn</p></td><td><p class="readonly">WMinIn</p></td><td><p class="readonly">Inverter.WMinIn</p></td></tr>
<tr><td><p class="readonly">33023</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungswirkleistung WMinInRtg</p></td><td><p class="readonly">WMinInRtg</p></td><td><p class="readonly">Inverter.WMinInRtg</p></td></tr>
<tr><td><p class="readonly">44385</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennwirkleistung WMinOut</p></td><td><p class="readonly">WMinOut</p></td><td><p class="readonly">Inverter.WMinOut</p></td></tr>
<tr><td><p class="readonly">33021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-100000 W bis 100000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungswirkleistung WMinOutRtg</p></td><td><p class="readonly">WMinOutRtg</p></td><td><p class="readonly">Inverter.WMinOutRtg</p></td></tr>
<tr><td><p class="readonly">44025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Sollwertfilter</p></td><td><p class="readonly">WCtlCom.TmEna</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</p></td></tr>
<tr><td><p class="readonly">44027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Einstellzeit Sollwertfilter</p></td><td><p class="readonly">WCtlCom.Tms</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</p></td></tr>
<tr><td><p class="readonly">44029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Begrenzung der Änderungsrate</p></td><td><p class="readonly">WCtlCom.WGraEna</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</p></td></tr>
<tr><td><p class="readonly">44031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Anstiegsrate</p></td><td><p class="readonly">WCtlCom.GraPos</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</p></td></tr>
<tr><td><p class="readonly">44033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Absenkungsrate</p></td><td><p class="readonly">WCtlCom.GraNeg</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</p></td></tr>
<tr><td><p class="readonly">41175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsA</p></td></tr>
<tr><td><p class="readonly">41177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsB</p></td></tr>
<tr><td><p class="readonly">41179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.W.phsC</p></td></tr>
<tr><td><p class="readonly">40151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>802: aktiv (Act)</p><p>803: inaktiv (Ina)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Wirk- und Blindleistungsregelung über Kommunikation</p></td><td><p class="readonly">FedInSpntCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td></tr>
<tr><td><p class="readonly">44427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>802: aktiv (Act)</p><p>803: inaktiv (Ina)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Wirk- und Blindleistungsregelung über Kommunikation</p></td><td><p class="readonly">FedInSpntCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td></tr>
<tr><td><p class="readonly">41251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Begrenzung der Leistungsaufnahme in W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxIn</p></td></tr>
<tr><td><p class="readonly">41249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">40383</p></td><td class="SunSpec"><p class="readonly">InWRte</p></td><td class="SunSpec"><p class="readonly">124</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">int16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Begrenzung der Wirkleistungsaufnahme in %</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</p></td></tr>
<tr><td><p class="readonly">40016</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Normierte Wirkleistungsbegrenzung durch Anlagensteuerung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNom</p></td></tr>
<tr><td><p class="readonly">40023</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Normierte Wirkleistungsbegrenzung durch Anlagensteuerung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td></tr>
<tr><td><p class="readonly">41255</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td class="SunSpec"><p class="readonly">40349</p></td><td class="SunSpec"><p class="readonly">WMaxLimPct</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">40367</p></td><td class="SunSpec"><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Normierte Wirkleistungsbegrenzung durch Anlagensteuerung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td></tr>
<tr><td><p class="readonly">40149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Wirkleistungsvorgabe</p></td><td><p class="readonly">FedInPwrAtCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td></tr>
<tr><td><p class="readonly">44425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Wirkleistungsvorgabe</p></td><td><p class="readonly">FedInPwrAtCom</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td></tr>
<tr><td><p class="readonly">44039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Maximale Wirkleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</p></td></tr>
<tr><td><p class="readonly">44041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Minimale Wirkleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMinNom</p></td></tr>
<tr><td><p class="readonly">44093</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.ActTms</p></td></tr>
<tr><td><p class="readonly">44043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Aktivierung</p></td><td><p class="readonly">WCtlVol.Ena</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Ena</p></td></tr>
<tr><td><p class="readonly">33047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 8 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), maximale Anzahl von Stützpunkten</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</p></td></tr>
<tr><td><p class="readonly">44049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Anzahl verwendeter Punkte</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</p></td></tr>
<tr><td><p class="readonly">44051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td></tr>
<tr><td><p class="readonly">44067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td></tr>
<tr><td><p class="readonly">44045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4520: Mittelwert der Strangspannungen (PhsAvg)</p><p>4521: Höchste Strangspannung (PhsMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Art der Bezugsspannung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.VRefMod</p></td></tr>
<tr><td><p class="readonly">44047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximale Wirkleistung WMax (WMaxInOut)</p><p>4443: Momentanleistung (WSnpt)</p><p>4444: Potenzielle Leistung (WSnptMax)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Art der Bezugswirkleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WRefMod</p></td></tr>
<tr><td><p class="readonly">44083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Sollwertfilter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTmEna</p></td></tr>
<tr><td><p class="readonly">44085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0.01 s bis 1000 s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTms</p></td></tr>
<tr><td><p class="readonly">44087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraEna</p></td></tr>
<tr><td><p class="readonly">44089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Anstiegsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraPos</p></td></tr>
<tr><td><p class="readonly">44091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%/s</p></td><td><p>0.1 %/s bis 10000 %/s</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Absenkungsrate</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraNeg</p></td></tr>
<tr><td><p class="readonly">30835</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1077: Manuelle Vorgabe in W (WCnst)</p><p>1078: Manuelle Vorgabe in % (WCnstNom)</p><p>1079: Externe Vorgabe (WCtlCom)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsart Wirkleistungsvorgabe</p></td><td><p class="readonly">P-WMod</p></td><td><p class="readonly">Inverter.WModCfg.WMod</p></td></tr>
<tr><td><p class="readonly">40210</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40353</p></td><td class="SunSpec"><p class="readonly">WMaxLim_Ena</p></td><td class="SunSpec"><p class="readonly">123</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1077: Manuelle Vorgabe in W (WCnst)</p><p>1078: Manuelle Vorgabe in % (WCnstNom)</p><p>1079: Externe Vorgabe (WCtlCom)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsart Wirkleistungsvorgabe</p></td><td><p class="readonly">P-WMod</p></td><td><p class="readonly">Inverter.WModCfg.WMod</p></td></tr>
<tr><td><p class="readonly">40757</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenzwert Batterieladezustand für Start Lastabwurf 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40759</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenzwert Batterieladezustand für Stopp Lastabwurf 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40761</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startzeit zusätzlicher Zeitbereich Lastabwurf 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40763</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeitpunkt Lastabwurf 1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40765</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand für Start Lastabwurf 1 im zusätzlichen Zeitbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40767</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand für Stopp Lastabwurf 1 im zusätzlichen Zeitbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd1.AddTm.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40769</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenzwert Batterieladezustand für Start Lastabwurf 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40771</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenzwert Batterieladezustand für Stopp Lastabwurf 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">40773</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startzeit zusätzlicher Zeitbereich Lastabwurf 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeitpunkt Lastabwurf 2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand für Start Lastabwurf 2 im zusätzlichen Zeitbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.ChaStrLim</p></td></tr>
<tr><td><p class="readonly">40779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand für Stopp Lastabwurf 2 im zusätzlichen Zeitbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">LodShd2.AddTm.ChaStopLim</p></td></tr>
<tr><td><p class="readonly">30859</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>803: inaktiv (Ina)</p><p>1771: lade mit Solarstrom (PVCha)</p><p>1772: lade mit Solar- und Netzstrom (GriPVCha)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zustand Wartungsladung der Batterie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maint.FulEqCha</p></td></tr>
<tr><td><p class="readonly">30571</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zählerstand Verbrauchszähler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.Csmp.TotWhIn</p></td></tr>
<tr><td><p class="readonly">30861</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Verbraucher</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.Csmp.TotWIn</p></td></tr>
<tr><td><p class="readonly">31075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Laufzeit Energiezählung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.EnCntTm</p></td></tr>
<tr><td><p class="readonly">30585</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzausfallzeit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GriFailTms</p></td></tr>
<tr><td><p class="readonly">30577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzbezug heute</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.DyWhIn</p></td></tr>
<tr><td><p class="readonly">30579</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ins Netz eingespeiste Energie (heute)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.DyWhOut</p></td></tr>
<tr><td><p class="readonly">30867</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Einspeisung</p></td><td><p class="readonly">PacFeed-In</p></td><td><p class="readonly">Metering.GridMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">30865</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Bezug</p></td><td><p class="readonly">PacConsumption</p></td><td><p class="readonly">Metering.GridMs.TotWIn</p></td></tr>
<tr><td><p class="readonly">30583</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zählerstand Einspeisezähler</p></td><td><p class="readonly">GM.TotWhOut</p></td><td><p class="readonly">Metering.GridMs.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30581</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zählerstand Bezugszähler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.GridMs.TotWhIn</p></td></tr>
<tr><td><p class="readonly">31011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamter Ausgangsstrom der Solar Laderegler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.Amp</p></td></tr>
<tr><td><p class="readonly">31065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtenergie der Photovoltaik heutiger Tag</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.DyWhPv</p></td></tr>
<tr><td><p class="readonly">31063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtenergie der Photovoltaik</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhPv</p></td></tr>
<tr><td><p class="readonly">31077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energie der Photovoltaik an Solar Laderegler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energie der Photovoltaik an Solar Laderegler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energie der Photovoltaik an Solar Laderegler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">31083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energie der Photovoltaik an Solar Laderegler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWhSICha</p></td></tr>
<tr><td><p class="readonly">30983</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung der Photovoltaik</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvChaMs.TotWPv</p></td></tr>
<tr><td><p class="readonly">30869</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung PV-Erzeugung</p></td><td><p class="readonly">PacPV</p></td><td><p class="readonly">Metering.PvMs.TotWOut</p></td></tr>
<tr><td><p class="readonly">30587</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zählerstand PV-Erzeugungszähler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.PvMs.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30589</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eigenverbrauchserhöhung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.AbsSelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30591</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eigenverbrauchserhöhung heute</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.DySelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30593</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eigenverbrauchte Energie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.SelfCsmpWh</p></td></tr>
<tr><td><p class="readonly">30873</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Momentane Eigenverbrauchserhöhung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.SelfCsmp.SelfCsmpInc</p></td></tr>
<tr><td><p class="readonly">30513</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40303<br/>40210</p></td><td class="SunSpec"><p class="readonly">ActWh<br/>WH</p></td><td class="SunSpec"><p class="readonly">122<br/>101</p></td><td class="SunSpec"><p class="readonly">4<br/>2</p></td><td class="SunSpec"><p class="readonly">acc64<br/>acc32</p></td><td class="SunSpec"><p class="readonly">-<br/>40212</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtertrag</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtertrag</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtertrag</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtertrag</p></td><td><p class="readonly">E-Total</p></td><td><p class="readonly">Metering.TotWhOut</p></td></tr>
<tr><td><p class="readonly">30595</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aufgenommene Energie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.WhIn</p></td></tr>
<tr><td><p class="readonly">30597</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Abgegebene Energie</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Metering.WhOut</p></td></tr>
<tr><td><p class="readonly">40781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Temperaturgrenze für Multifunktionsrelais mit Batterieraumlüfter</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.BatFanTmp</p></td></tr>
<tr><td><p class="readonly">40619</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000  bis 4102444799 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startdatum Relaissteuerung für Timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlStr</p></td></tr>
<tr><td><p class="readonly">40621</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000  bis 4102444799 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startdatum Relaissteuerung für Timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlStr</p></td></tr>
<tr><td><p class="readonly">40615</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 359940 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Dauer, in der Multifunktionsrelais angezogen ist, für Timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlOn</p></td></tr>
<tr><td><p class="readonly">40617</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 359940 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Dauer, in der Multifunktionsrelais angezogen ist, für Timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlOn</p></td></tr>
<tr><td><p class="readonly">40611</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: täglich (IntvDy)</p><p>2622: Einmalig (IntvOc)</p><p>2623: Wöchentlich (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wiederholungszykluszeit Relaissteuerung für Timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlCyc</p></td></tr>
<tr><td><p class="readonly">40613</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: täglich (IntvDy)</p><p>2622: Einmalig (IntvOc)</p><p>2623: Wöchentlich (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wiederholungszykluszeit Relaissteuerung für Timer</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.Tmr.TmCtlCyc</p></td></tr>
<tr><td><p class="readonly">40575</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>2632: Automatische Generatoranforderung (AutoGn)</p><p>2633: 1-stufiger Lastabwurf (LodShdMod)</p><p>2634: 1-stufiger Lastabwurf oder 1. Stufe bei 2-stufigem Lastabwurf (LodShd1Mod)</p><p>2635: 2. Stufe bei 2-stufigem Lastabwurf (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Steuerung zusätzliche Verbraucher (AuxLodCtl)</p><p>2639: Relais an wenn Generator läuft (GnSwOn)</p><p>2640: Relais an wenn ext. Quelle vorhanden (ExSrcSwOn)</p><p>2641: Relais an wenn öff. Netz vorhanden (PubGriSwOn)</p><p>2642: Relais aus bei Fehler (FltSwOff)</p><p>2643: Relais an bei Warnung (WrnSwOn)</p><p>2644: Relais an wenn Cluster läuft (CltSwOn)</p><p>2645: Batterieraumlüfter (BatFanCtl)</p><p>2646: Elektrolytpumpe (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais an bei Leistungsbegrenzung (DrtSwOn)</p><p>2649: Netztrennung im Netzersatz-Betrieb (BckModDscon)</p><p>2650: Erdung im Netzersatz-Betrieb (BckModGnd)</p><p>2900: Batterieraumlüfter im Multicluster (MccBatFanCtl)</p><p>2901: Lastabwurf im Multicluster (MccLodShd)</p><p>3910: Redundante Netztrennungsansteuerung (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsart des Multifunktionsrelais</p></td><td><p class="readonly">Mlt.OpMode</p></td><td><p class="readonly">MltFncSw.OpMode</p></td></tr>
<tr><td><p class="readonly">40577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>2632: Automatische Generatoranforderung (AutoGn)</p><p>2633: 1-stufiger Lastabwurf (LodShdMod)</p><p>2634: 1-stufiger Lastabwurf oder 1. Stufe bei 2-stufigem Lastabwurf (LodShd1Mod)</p><p>2635: 2. Stufe bei 2-stufigem Lastabwurf (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Steuerung zusätzliche Verbraucher (AuxLodCtl)</p><p>2639: Relais an wenn Generator läuft (GnSwOn)</p><p>2640: Relais an wenn ext. Quelle vorhanden (ExSrcSwOn)</p><p>2641: Relais an wenn öff. Netz vorhanden (PubGriSwOn)</p><p>2642: Relais aus bei Fehler (FltSwOff)</p><p>2643: Relais an bei Warnung (WrnSwOn)</p><p>2644: Relais an wenn Cluster läuft (CltSwOn)</p><p>2645: Batterieraumlüfter (BatFanCtl)</p><p>2646: Elektrolytpumpe (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais an bei Leistungsbegrenzung (DrtSwOn)</p><p>2649: Netztrennung im Netzersatz-Betrieb (BckModDscon)</p><p>2650: Erdung im Netzersatz-Betrieb (BckModGnd)</p><p>2900: Batterieraumlüfter im Multicluster (MccBatFanCtl)</p><p>2901: Lastabwurf im Multicluster (MccLodShd)</p><p>3910: Redundante Netztrennungsansteuerung (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsart des Multifunktionsrelais</p></td><td><p class="readonly">Mlt.OpMode</p></td><td><p class="readonly">MltFncSw.OpMode</p></td></tr>
<tr><td><p class="readonly">40587</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>2632: Automatische Generatoranforderung (AutoGn)</p><p>2633: 1-stufiger Lastabwurf (LodShdMod)</p><p>2634: 1-stufiger Lastabwurf oder 1. Stufe bei 2-stufigem Lastabwurf (LodShd1Mod)</p><p>2635: 2. Stufe bei 2-stufigem Lastabwurf (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Steuerung zusätzliche Verbraucher (AuxLodCtl)</p><p>2639: Relais an wenn Generator läuft (GnSwOn)</p><p>2640: Relais an wenn ext. Quelle vorhanden (ExSrcSwOn)</p><p>2641: Relais an wenn öff. Netz vorhanden (PubGriSwOn)</p><p>2642: Relais aus bei Fehler (FltSwOff)</p><p>2643: Relais an bei Warnung (WrnSwOn)</p><p>2644: Relais an wenn Cluster läuft (CltSwOn)</p><p>2645: Batterieraumlüfter (BatFanCtl)</p><p>2646: Elektrolytpumpe (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais an bei Leistungsbegrenzung (DrtSwOn)</p><p>2649: Netztrennung im Netzersatz-Betrieb (BckModDscon)</p><p>2650: Erdung im Netzersatz-Betrieb (BckModGnd)</p><p>2900: Batterieraumlüfter im Multicluster (MccBatFanCtl)</p><p>2901: Lastabwurf im Multicluster (MccLodShd)</p><p>3910: Redundante Netztrennungsansteuerung (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 1: Betriebsart des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv1</p></td></tr>
<tr><td><p class="readonly">40589</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>2632: Automatische Generatoranforderung (AutoGn)</p><p>2633: 1-stufiger Lastabwurf (LodShdMod)</p><p>2634: 1-stufiger Lastabwurf oder 1. Stufe bei 2-stufigem Lastabwurf (LodShd1Mod)</p><p>2635: 2. Stufe bei 2-stufigem Lastabwurf (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Steuerung zusätzliche Verbraucher (AuxLodCtl)</p><p>2639: Relais an wenn Generator läuft (GnSwOn)</p><p>2640: Relais an wenn ext. Quelle vorhanden (ExSrcSwOn)</p><p>2641: Relais an wenn öff. Netz vorhanden (PubGriSwOn)</p><p>2642: Relais aus bei Fehler (FltSwOff)</p><p>2643: Relais an bei Warnung (WrnSwOn)</p><p>2644: Relais an wenn Cluster läuft (CltSwOn)</p><p>2645: Batterieraumlüfter (BatFanCtl)</p><p>2646: Elektrolytpumpe (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais an bei Leistungsbegrenzung (DrtSwOn)</p><p>2649: Netztrennung im Netzersatz-Betrieb (BckModDscon)</p><p>2650: Erdung im Netzersatz-Betrieb (BckModGnd)</p><p>2900: Batterieraumlüfter im Multicluster (MccBatFanCtl)</p><p>2901: Lastabwurf im Multicluster (MccLodShd)</p><p>3910: Redundante Netztrennungsansteuerung (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 1: Betriebsart des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv1</p></td></tr>
<tr><td><p class="readonly">40599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>2632: Automatische Generatoranforderung (AutoGn)</p><p>2633: 1-stufiger Lastabwurf (LodShdMod)</p><p>2634: 1-stufiger Lastabwurf oder 1. Stufe bei 2-stufigem Lastabwurf (LodShd1Mod)</p><p>2635: 2. Stufe bei 2-stufigem Lastabwurf (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Steuerung zusätzliche Verbraucher (AuxLodCtl)</p><p>2639: Relais an wenn Generator läuft (GnSwOn)</p><p>2640: Relais an wenn ext. Quelle vorhanden (ExSrcSwOn)</p><p>2641: Relais an wenn öff. Netz vorhanden (PubGriSwOn)</p><p>2642: Relais aus bei Fehler (FltSwOff)</p><p>2643: Relais an bei Warnung (WrnSwOn)</p><p>2644: Relais an wenn Cluster läuft (CltSwOn)</p><p>2645: Batterieraumlüfter (BatFanCtl)</p><p>2646: Elektrolytpumpe (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais an bei Leistungsbegrenzung (DrtSwOn)</p><p>2649: Netztrennung im Netzersatz-Betrieb (BckModDscon)</p><p>2650: Erdung im Netzersatz-Betrieb (BckModGnd)</p><p>2900: Batterieraumlüfter im Multicluster (MccBatFanCtl)</p><p>2901: Lastabwurf im Multicluster (MccLodShd)</p><p>3910: Redundante Netztrennungsansteuerung (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 2: Betriebsart des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv2</p></td></tr>
<tr><td><p class="readonly">40601</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>2632: Automatische Generatoranforderung (AutoGn)</p><p>2633: 1-stufiger Lastabwurf (LodShdMod)</p><p>2634: 1-stufiger Lastabwurf oder 1. Stufe bei 2-stufigem Lastabwurf (LodShd1Mod)</p><p>2635: 2. Stufe bei 2-stufigem Lastabwurf (LodShd2Mod)</p><p>2636: Timer 1 (Tmr1)</p><p>2637: Timer 2 (Tmr2)</p><p>2638: Steuerung zusätzliche Verbraucher (AuxLodCtl)</p><p>2639: Relais an wenn Generator läuft (GnSwOn)</p><p>2640: Relais an wenn ext. Quelle vorhanden (ExSrcSwOn)</p><p>2641: Relais an wenn öff. Netz vorhanden (PubGriSwOn)</p><p>2642: Relais aus bei Fehler (FltSwOff)</p><p>2643: Relais an bei Warnung (WrnSwOn)</p><p>2644: Relais an wenn Cluster läuft (CltSwOn)</p><p>2645: Batterieraumlüfter (BatFanCtl)</p><p>2646: Elektrolytpumpe (EltPmpCtl)</p><p>2647: ComSync (ComSyn)</p><p>2648: Relais an bei Leistungsbegrenzung (DrtSwOn)</p><p>2649: Netztrennung im Netzersatz-Betrieb (BckModDscon)</p><p>2650: Erdung im Netzersatz-Betrieb (BckModGnd)</p><p>2900: Batterieraumlüfter im Multicluster (MccBatFanCtl)</p><p>2901: Lastabwurf im Multicluster (MccLodShd)</p><p>3910: Redundante Netztrennungsansteuerung (RdtBckModDscon)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 2: Betriebsart des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.OpModeSlv2</p></td></tr>
<tr><td><p class="readonly">31049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 1: Status des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv1</p></td></tr>
<tr><td><p class="readonly">31413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 1: Status des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv1</p></td></tr>
<tr><td><p class="readonly">31051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 2: Status des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv2</p></td></tr>
<tr><td><p class="readonly">31415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Slave 2: Status des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td><td><p class="readonly">MltFncSw.SttSlv2</p></td></tr>
<tr><td><p class="readonly">40063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Firmware-Version des Hauptprozessors</p></td><td><p class="readonly">HP.swRev</p></td><td><p class="readonly">Nameplate.CmpMain.SwRev</p></td></tr>
<tr><td><p class="readonly">40065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Firmware-Version der Logikkomponente</p></td><td><p class="readonly">CPLD.swRev</p></td><td><p class="readonly">Nameplate.CmpSigProc.SwRev</p></td></tr>
<tr><td><p class="readonly">40789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>REV</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Kommunikationsversion</p></td><td><p class="readonly">ComRev</p></td><td><p class="readonly">Nameplate.ComRev</p></td></tr>
<tr><td><p class="readonly">40631</p></td><td><p class="readonly">12</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.Location</p></td></tr>
<tr><td><p class="readonly">40497</p></td><td><p class="readonly">16</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40076</p></td><td class="SunSpec"><p class="readonly">MAC</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">4</p></td><td class="SunSpec"><p class="readonly">uint64</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.MacId</p></td></tr>
<tr><td><p class="readonly">30051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>8007: Batterie-Wechselrichter (DevClss7)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Geräteklasse</p></td><td><p class="readonly">MainModel</p></td><td><p class="readonly">Nameplate.MainModel</p></td></tr>
<tr><td><p class="readonly">30053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40240<br/>40037</p></td><td class="SunSpec"><p class="readonly">DERTyp<br/>Opt</p></td><td class="SunSpec"><p class="readonly">120<br/>1</p></td><td class="SunSpec"><p class="readonly">1<br/>8</p></td><td class="SunSpec"><p class="readonly">uint16<br/>string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9331: Sunny Island 3.0M (SI 3.0M-12)</p><p>9332: Sunny Island 4.4M (SI 4.4M-12)</p><p>9333: Sunny Island 6.0H (SI 6.0H-12)</p><p>9334: Sunny Island 8.0H (SI 8.0H-12)</p><p>9474: Sunny Island 4.4M-13 (SI4.4M-13)</p><p>9475: Sunny Island 6.0H-13 (SI6.0H-13)</p><p>9476: Sunny Island 8.0H-13 (SI8.0H-13)</p><p>9486: Sunny Island 5.0H-13 (SI5.0H-13)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gerätetyp</p></td><td><p class="readonly">Model</p></td><td><p class="readonly">Nameplate.Model</p></td></tr>
<tr><td><p class="readonly">30059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40045</p></td><td class="SunSpec"><p class="readonly">Vr</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Softwarepaket</p></td><td><p class="readonly">Pkg.swRev</p></td><td><p class="readonly">Nameplate.PkgRev</p></td></tr>
<tr><td><p class="readonly">30057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p class="readonly">Nameplate.SerNum</p></td></tr>
<tr><td><p class="readonly">40067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40053</p></td><td class="SunSpec"><p class="readonly">SN</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">16</p></td><td class="SunSpec"><p class="readonly">string16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td><td><p class="readonly">Nameplate.SerNum</p></td></tr>
<tr><td><p class="readonly">40783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer Slave1 (Phase L2)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.SerNum.Slv1</p></td></tr>
<tr><td><p class="readonly">40785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer Slave2 (Phase L3)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.SerNum.Slv2</p></td></tr>
<tr><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hersteller</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nameplate.Vendor</p></td></tr>
<tr><td><p class="readonly">40745</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2626: Fester Grenzwert für Strombegrenzung (ValALimMod)</p><p>2627: Frequenzabhängige Strombegrenzung (HzALimMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Art der Begrenzung des Generatorstroms</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.ALimMod</p></td></tr>
<tr><td><p class="readonly">40675</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatische Frequenzausregelung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.AutoHzCtl</p></td></tr>
<tr><td><p class="readonly">41277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>3660: Neues System (NewSys)</p><p>3661: Neue Batterie (NewBat)</p><p>3664: Notladebetrieb (EmgCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">QCG Start</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Cfg.QCG</p></td></tr>
<tr><td><p class="readonly">40787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2612: Weiterbetrieb (CtnOp)</p><p>2613: Stopp aller Geräte (StopAllDev)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verhalten des Clusters bei Ausfall eines Geräts</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CltFltMod</p></td></tr>
<tr><td><p class="readonly">40567</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 3600 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Abkühlzeit des Generators</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CoolTm</p></td></tr>
<tr><td><p class="readonly">30877</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1461: Netz zugeschaltet (GriConn)</p><p>1462: Backup nicht verfügbar (GriConnNoBck)</p><p>1463: Backup (Bck)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status Stromversorgung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CsmpGriConnStt</p></td></tr>
<tr><td><p class="readonly">30915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1461: Netz zugeschaltet (GriConn)</p><p>1462: Backup nicht verfügbar (GriConnNoBck)</p><p>1463: Backup (Bck)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status Stromversorgung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.CsmpGriConnStt</p></td></tr>
<tr><td><p class="readonly">40805</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Energiesparmodus</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.EnSavMod</p></td></tr>
<tr><td><p class="readonly">44423</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Energiesparmodus</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.EnSavMod</p></td></tr>
<tr><td><p class="readonly">30211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>336: Hersteller kontaktieren (PrioA)</p><p>337: Installateur kontaktieren (PrioC)</p><p>338: ungültig (PrioIna)</p><p>887: keine (NonePrio)</p></p></td><td><p>3 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Empfohlene Aktion</p></td><td><p class="readonly">Op.Prio</p></td><td><p class="readonly">Operation.Evt.Prio</p></td></tr>
<tr><td><p class="readonly">30213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>886: keine (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts" title="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Meldung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Evt.Msg</p></td></tr>
<tr><td><p class="readonly">30215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>885: keine (NoneDsc)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fehlerbehebungsmaßnahme</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Evt.Dsc</p></td></tr>
<tr><td><p class="readonly">30559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Benutzer</p></td><td><p class="readonly">Op.EvtCntUsr</p></td><td><p class="readonly">Operation.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">35377</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Benutzer</p></td><td><p class="readonly">Op.EvtCntUsr</p></td><td><p class="readonly">Operation.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">30561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Installateur</p></td><td><p class="readonly">Op.EvtCntIstl</p></td><td><p class="readonly">Operation.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">35381</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Installateur</p></td><td><p class="readonly">Op.EvtCntIstl</p></td><td><p class="readonly">Operation.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">30563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td><td><p class="readonly">Operation.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">35385</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td><td><p class="readonly">Operation.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">30247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40690<br/>40670<br/>40650<br/>40628<br/>40226</p></td><td class="SunSpec"><p class="readonly">DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</p></td><td class="SunSpec"><p class="readonly">160<br/>160<br/>160<br/>160<br/>101</p></td><td class="SunSpec"><p class="readonly">2<br/>2<br/>2<br/>2<br/>2</p></td><td class="SunSpec"><p class="readonly">uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts" title="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktuelle Ereignisnummer für Hersteller</p></td><td><p class="readonly">Op.EvtNoDvlp</p></td><td><p class="readonly">Operation.Evt.EvtNo</p></td></tr>
<tr><td><p class="readonly">40141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 10 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Startversuche nach Fehler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.FltRstrMaxCnt</p></td></tr>
<tr><td><p class="readonly">40569</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 86400 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ruhezeit nach Generatorfehler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.FltStopTm</p></td></tr>
<tr><td><p class="readonly">30879</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>46: Batterie (Bat)</p><p>1773: Keine Anforderung (NotDmd)</p><p>1774: Last (Lod)</p><p>1775: Zeitsteuerung (TmCtl)</p><p>1776: Manuell eine Stunde (Man1h)</p><p>1777: Manueller Start (ManStr)</p><p>1778: Externe Quelle (ExSrc)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grund für Generatoranforderung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GnDmdReas</p></td></tr>
<tr><td><p class="readonly">40747</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2628: Niedrig (LowMod)</p><p>2629: Mittel (MedMod)</p><p>2630: Normal (NrmMod)</p><p>2631: Hoch (HiMod)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Empfindlichkeit der Generatorausfallerkennung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GnFltDet</p></td></tr>
<tr><td><p class="readonly">40071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1799: keine (NoneSrc)</p><p>1800: Generator (GnSrc)</p><p>1801: Netz (GriSrc)</p><p>1802: Netz und Generator (GriGnSrc)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzbildende Erzeuger</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.GriCreaSrc</p></td></tr>
<tr><td><p class="readonly">30599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Netzzuschaltungen</p></td><td><p class="readonly">Op.GriSwCnt</p></td><td><p class="readonly">Operation.GriSwCnt</p></td></tr>
<tr><td><p class="readonly">30203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W bis 1 W</p></td><td><p>0 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennleistung im Zustand Ok</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Ok</p></td></tr>
<tr><td><p class="readonly">31085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W bis 1 W</p></td><td><p>0 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennleistung im Zustand Ok</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Ok</p></td></tr>
<tr><td><p class="readonly">30205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W bis 1 W</p></td><td><p>0 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennleistung im Zustand Warnung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Wrn</p></td></tr>
<tr><td><p class="readonly">30207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W bis 1 W</p></td><td><p>0 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennleistung im Zustand Fehler</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HealthStt.Alm</p></td></tr>
<tr><td><p class="readonly">30201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>303: Aus (Off)</p><p>307: Ok (Ok)</p><p>455: Warnung (Wrn)</p></p></td><td><p>2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zustand</p></td><td><p class="readonly">Op.Health</p></td><td><p class="readonly">Operation.Health</p></td></tr>
<tr><td><p class="readonly">31015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>303: Aus (Off)</p><p>307: Ok (Ok)</p><p>455: Warnung (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebszustand Master (Phase L1)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Master</p></td></tr>
<tr><td><p class="readonly">31053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>303: Aus (Off)</p><p>307: Ok (Ok)</p><p>455: Warnung (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebszustand Slave1 (Phase L2)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Slv1</p></td></tr>
<tr><td><p class="readonly">31055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>303: Aus (Off)</p><p>307: Ok (Ok)</p><p>455: Warnung (Wrn)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebszustand Slave2 (Phase L3)</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.Health.Slv2</p></td></tr>
<tr><td><p class="readonly">40573</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Generatornennfrequenz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.HzRtg</p></td></tr>
<tr><td><p class="readonly">40563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 21600 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mindestlaufzeit des Generators</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.MinRunTm</p></td></tr>
<tr><td><p class="readonly">40565</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 21600 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Mindestruhezeit des Generators</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.MinStopTm</p></td></tr>
<tr><td><p class="readonly">40009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Allgemeine Betriebsart</p></td><td><p class="readonly">Op.OpModSet</p></td><td><p class="readonly">Operation.OpMod</p></td></tr>
<tr><td><p class="readonly">40029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40224</p></td><td class="SunSpec"><p class="readonly">St</p></td><td class="SunSpec"><p class="readonly">101</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>569: Eingeschaltet (Run)</p><p>1295: Standby (Stdby)</p><p>1795: Verriegelt (Lok)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Allgemeiner Betriebszustand</p></td><td><p class="readonly">OperMode</p></td><td><p class="readonly">Operation.OpStt</p></td></tr>
<tr><td><p class="readonly">30881</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40302</p></td><td class="SunSpec"><p class="readonly">ECPConn</p></td><td class="SunSpec"><p class="readonly">122</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1779: Getrennt (Dscon)</p><p>1780: Öffentliches Stromnetz (PubGri)</p><p>1781: Inselnetz (IsoGri)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzanbindung der Anlage</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.PvGriConn</p></td></tr>
<tr><td><p class="readonly">41279</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>HIDDEN</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>3660: Neues System (NewSys)</p><p>3661: Neue Batterie (NewBat)</p><p>3664: Notladebetrieb (EmgCha)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status QCG</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.QCGStt</p></td></tr>
<tr><td><p class="readonly">30199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wartezeit bis Einspeisung</p></td><td><p class="readonly">Op.TmsRmg</p></td><td><p class="readonly">Operation.RmgTms</p></td></tr>
<tr><td><p class="readonly">30251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1690: Schnellabschaltung (FstStop)</p><p>1796: Gesperrt nach Fehler (FltLok)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verriegelungsstatus</p></td><td><p class="readonly">ManRstr.LokStt</p></td><td><p class="readonly">Operation.RstrLokStt</p></td></tr>
<tr><td><p class="readonly">33003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>235: Netzparallelbetrieb (GriOp)</p><p>1463: Backup (Bck)</p><p>2677: Betrieb am Generator (am externen Eingang) (SttGnOp)</p><p>3664: Notladebetrieb (EmgCha)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsstatus</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.RunStt</p></td></tr>
<tr><td><p class="readonly">33001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>1394: Warte auf gültiges AC-Netz (WaitGri)</p><p>2531: Energiesparmodus (EnSavMod)</p><p>4570: Warte auf Betriebsfreigabe (WaitStr)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Standby-Status</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.StandbyStt</p></td></tr>
<tr><td><p class="readonly">40627</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 359940 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Laufzeit für zeitgesteuerten Wechselrichterbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.ActTm</p></td></tr>
<tr><td><p class="readonly">40623</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeitgesteuerter Wechselrichterbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.IsOn</p></td></tr>
<tr><td><p class="readonly">40625</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>DT</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>1293840000  bis 4102444799 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startdatum für zeitgesteuerten Wechselrichterbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.StrTm</p></td></tr>
<tr><td><p class="readonly">40629</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1189: täglich (IntvDy)</p><p>2622: Einmalig (IntvOc)</p><p>2623: Wöchentlich (IntvWk)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wiederholungszyklus für zeitgesteuerten Wechselrichterbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.TmCtl.RptCyc</p></td></tr>
<tr><td><p class="readonly">31013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verbleibende Mindestlaufzeit des Generators</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.RmgMinRunTm</p></td></tr>
<tr><td><p class="readonly">44021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>46: Batterie (Bat)</p><p>267: Wechselrichter (Inverter)</p><p>353: Ereignisse zurücksetzen (RsEvtCnt)</p><p>355: Energielogger löschen (RsTotWhLog)</p><p>356: Löse Betriebshemmung (RsPermStoOp)</p><p>409: Betriebszeit (TotOpTms)</p><p>568: Alle verfügbaren Funktionen ausführen (DoAll)</p><p>720: Netzwerkparameter zurücksetzen (NetwParaRs)</p><p>1396: AC-Netz (Gri)</p><p>1740: Generator (Gn)</p><p>3930: Alle Sunny Island Charger (SicAll)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsdaten zurücksetzen</p></td><td><p class="readonly">Op.FncSetIstl</p></td><td><p class="readonly">Operation.ValRsIstl</p></td></tr>
<tr><td><p class="readonly">40571</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>5 s bis 900 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Warmlaufzeit des Generators</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Operation.WrmTm</p></td></tr>
<tr><td><p class="readonly">41217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>0 W bis 500000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eingestellte Wirkleistungsgrenze am Netzanschlusspunkt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMax</p></td></tr>
<tr><td><p class="readonly">41199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eingestellte Wirkleistungsgrenze am Netzanschlusspunkt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PCC.WMaxNom</p></td></tr>
<tr><td><p class="readonly">40713</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1 % bis 70 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterieladezustand für Schonbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">41271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1 % bis 70 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterieladezustand für Schonbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">41273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>1 % bis 70 %</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Batterieladezustand für Schonbetrieb</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.ChaSttLim</p></td></tr>
<tr><td><p class="readonly">40709</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startzeit Batterieschonbetrieb Stufe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.StrTm</p></td></tr>
<tr><td><p class="readonly">40711</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Endzeit Batterieschonbetrieb Stufe</p></td><td><p class="readonly">-</p></td><td><p class="readonly">ProMod.StopTm</p></td></tr>
<tr><td><p class="readonly">40677</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximalstrom aus öffentlichem Netz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.ExtGriAMax</p></td></tr>
<tr><td><p class="readonly">40679</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Rückspeisung ins öffentliche Netz erlaubt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.FeedPerm</p></td></tr>
<tr><td><p class="readonly">40697</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Netzrückleistung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.PwrMon.RvPwrMax</p></td></tr>
<tr><td><p class="readonly">40699</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>0 s bis 60 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Netzrückleistung Auslösezeit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.PwrMon.RvPwrMaxTms</p></td></tr>
<tr><td><p class="readonly">40681</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzanforderung über Batterieladezustand eingeschaltet</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.IsOn</p></td></tr>
<tr><td><p class="readonly">40683</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand für Aufschaltung auf öffentliches Netz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.OnLim</p></td></tr>
<tr><td><p class="readonly">40685</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand für Trennung vom öffentlichem Netz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.OffLim</p></td></tr>
<tr><td><p class="readonly">40687</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startzeit zusätzlicher Zeitbereich Netzanforderung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.StrTm</p></td></tr>
<tr><td><p class="readonly">40689</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TM</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>0  bis 86399 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Endzeit zusätzlicher Zeitbereich für Netzanforderung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.StopTm</p></td></tr>
<tr><td><p class="readonly">40691</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand für Aufschaltung auf öffentliches Netz im zusätzlichen Zeitbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.OnLim</p></td></tr>
<tr><td><p class="readonly">40693</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grenze Batterieladezustand für Trennung vom öffentlichen Netz im zusätzlichen Zeitbereich</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdBatCha.AddTm.OffLim</p></td></tr>
<tr><td><p class="readonly">40521</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzanforderung über Leistung eingeschaltet</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.IsOn</p></td></tr>
<tr><td><p class="readonly">40523</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzanforderung Einschaltleistungsgrenze</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.WOn</p></td></tr>
<tr><td><p class="readonly">40525</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzanforderung Ausschaltleistungsgrenze</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdW.WOff</p></td></tr>
<tr><td><p class="readonly">40527</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>1438: Automatik (Auto)</p><p>1467: Start (Str)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Steuerung der Netzaufschaltung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.ManCtl</p></td></tr>
<tr><td><p class="readonly">40529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1736: Voll- und Ausgleichsladung (FulEqCha)</p><p>1768: Vollladung (FulCha)</p><p>1769: Ausgleichsladung (EqCha)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzanforderung über Ladeart</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.GriDmdChaMod.ChaMod</p></td></tr>
<tr><td><p class="readonly">30883</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>303: Aus (Off)</p><p>1394: Warte auf gültiges AC-Netz (WaitGri)</p><p>1466: Warten (Wait)</p><p>1787: Initialisierung (Init)</p><p>2183: Netzbetrieb ohne Rückspeisen (GriConnNoFeed)</p><p>2184: Energiesparen am Netz (EnSavGri)</p><p>2185: Beenden des Energiesparens am Netz (EnSavStop)</p><p>2186: Starten des Energiesparens am Netz (EnSavStr)</p><p>3068: Netzbetrieb mit Rückspeisen (GriConnFeed)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status öffentliches Netz</p></td><td><p class="readonly">-</p></td><td><p class="readonly">PubGri.Stt</p></td></tr>
<tr><td><p class="readonly">40075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eigenverbrauchserhöhung eingeschaltet</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SelfCsmp.SelfCsmpIncIsOn</p></td></tr>
<tr><td><p class="readonly">40695</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Energiesparmodus eingeschaltet</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.IsOn</p></td></tr>
<tr><td><p class="readonly">40703</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>3600 s bis 604800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Dauer des Energiesparmodus</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.SltTrcChaTm</p></td></tr>
<tr><td><p class="readonly">40701</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>s</p></td><td><p>3600 s bis 172800 s</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeit bis Übergang in Energiesparmodus</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SltMod.TrcChaSltTm</p></td></tr>
<tr><td><p class="readonly">31017</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlIp</p></td></tr>
<tr><td><p class="readonly">31025</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlSnetMsk</p></td></tr>
<tr><td><p class="readonly">31033</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlGwIp</p></td></tr>
<tr><td><p class="readonly">31041</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ActlDnsSrvIp</p></td></tr>
<tr><td><p class="readonly">40157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40095</p></td><td class="SunSpec"><p class="readonly">Cfg</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatische Speedwire-Konfiguration eingeschaltet</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.AutoCfgIsOn</p></td></tr>
<tr><td><p class="readonly">30929</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40075</p></td><td class="SunSpec"><p class="readonly">St</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>307: Ok (Ok)</p><p>455: Warnung (Wrn)</p><p>1725: Keine Verbindung (NotConn)</p></p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Speedwire-Verbindungsstatus von SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.Stt</p></td></tr>
<tr><td><p class="readonly">30925</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40073</p></td><td class="SunSpec"><p class="readonly">Spd</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p><p>3581: Keine Verbindungsgeschwindigkeit gesetzt (ConnSpdNone)</p></p></td><td><p>3 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verbindungsgeschwindigkeit von SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.ConnSpd</p></td></tr>
<tr><td><p class="readonly">30927</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">40074</p></td><td class="SunSpec"><p class="readonly">CfgSt</p></td><td class="SunSpec"><p class="readonly">11</p></td><td class="SunSpec"><p class="readonly">1</p></td><td class="SunSpec"><p class="readonly">uint16</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RO</p></td><td><p>-</p></td><td><p><p>1726: Halbduplex (HalfDpx)</p><p>1727: Vollduplex (FulDpx)</p><p>3582: Kein Duplexmodus gesetzt (DpxModNone)</p></p></td><td><p>3 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duplexmodus von SMACOM A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.ComSocA.DpxMode</p></td></tr>
<tr><td><p class="readonly">40159</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40097</p></td><td class="SunSpec"><p class="readonly">Addr</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.Ip</p></td></tr>
<tr><td><p class="readonly">40167</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40105</p></td><td class="SunSpec"><p class="readonly">Msk</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.SnetMsk</p></td></tr>
<tr><td><p class="readonly">40175</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40113</p></td><td class="SunSpec"><p class="readonly">Gw</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.GwIp</p></td></tr>
<tr><td><p class="readonly">40513</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">40121</p></td><td class="SunSpec"><p class="readonly">DNS1</p></td><td class="SunSpec"><p class="readonly">12</p></td><td class="SunSpec"><p class="readonly">8</p></td><td class="SunSpec"><p class="readonly">string8</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spdwr.DnsSrvIp</p></td></tr>
<tr><td><p class="readonly">40531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>2609: Multicluster Box 6 (MltBox6)</p><p>2610: Multicluster Box 12 (MltBox12)</p><p>2611: Multicluster Box 36 (MltBox36)</p><p>9323: Multicluster Box 12 2 (MltBox12-2)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Typ der AC-Unterverteilung</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sys.AcTyp</p></td></tr>
<tr><td><p class="readonly">40743</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>2619: AC-Quellen und DC-Laderegler (AcSrcChaReg)</p><p>2620: Sonstige DC-Laderegler (OthChaReg)</p><p>2621: Kommunikativ gekoppelte DC-Laderegler (ComChaReg)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Typ zusätzliche DC-Quellen</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sys.AuxDcTyp</p></td></tr>
<tr><td><p class="readonly">40077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p class="readonly">-</p></td><td class="SunSpec"><p>-</p></td><td><p>-</p></td><td><p><p>1146: Ausführen (Do)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Geräteneustart auslösen</p></td><td><p class="readonly">DeviceReset,DevRs</p></td><td><p class="readonly">Sys.DevRstr</p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Legende</h2><p><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img> - SMA Guard Code</p><p><img src="images\StatusInfo-14.png" alt="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts" title="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts"></img> - 30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts</p><p><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img> - Anlagensteuerobjekt</p><p><img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img> - Zyklische Änderung dieser Parameter führt zur Zerstörung der Flash-Speicher des Produkts</p></div><div id="footer"><p>&copy; Copyright 2020 - SMA Solar Technology AG</p></div></footer></body></html>
