<!DOCTYPE html><html><head><title>Modbus - Parameter und Messwerte</title><script type="text/javascript" src="scripts\jquery-1.11.2.js"></script><script type="text/javascript" src="scripts\jquery.tablesorter.js"></script><script type="text/javascript" src="scripts\floatingheader.js"></script><link rel="stylesheet" href="images\parameterlist.css"><link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico"><meta charset="UTF-8"><script>$(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[1,0],[5,0]]} );});</script></head>
<body><header><nav></nav><div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/><div id="headercontent"><h1>Modbus<sup>&reg;</sup> Parameter und Messwerte</h1>
<h2>SUNNY TRIPOWER 8.0 / SUNNY TRIPOWER 10.0</h2><p>Diese Liste gilt ab folgender Firmware-Version: 3.10.08.R - Länderdatensatz mit Jahresangabe ≥ 2018 muss eingestellt sein (SMA Grid Guard 10.0)</p></div></div></header>
<section><table class="tableWithFloatingHeader" id="paraTable"><thead><tr><th><p>Objektname</p></th><th><p>Registeradresse SMA</p></th><th><p>Anzahl zusammenhängender SMA Register</p></th><th><p>Datentyp SMA</p></th><th><p>Datenformat SMA</p></th><th><p>Zugriff SMA</p></th><th><p>Registeradresse SunSpec</p></th><th><p>Name SunSpec</p></th><th><p>Information Model SunSpec</p></th><th><p>Anzahl zusammenhängender SunSpec Register</p></th><th><p>Datentyp SunSpec</p></th><th><p>Skalierungsfaktor-Register SunSpec</p></th><th><p>Zugriff SunSpec</p></th><th><p>Einheit</p></th><th><p>Wertebereich SMA</p></th><th><p>Default-Wert</p></th><th><p>Grid Guard</p></th><th><p>Anlagensteuerobjekt</p></th><th><p>Definition (SMA Speedwire)</p></th><th><p>SMA Data/RS485</p></th></tr></thead><tbody>
<tr><td><p class="readonly">Nameplate.MacId</p></td><td><p class="readonly">40497</p></td><td><p class="readonly">16</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">40076</p></td><td><p class="readonly">MAC</p></td><td><p class="readonly">11</p></td><td><p class="readonly">4</p></td><td><p class="readonly">uint64</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.PkgRev</p></td><td><p class="readonly">30059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td><p class="readonly">40045</p></td><td><p class="readonly">Vr</p></td><td><p class="readonly">1</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Softwarepaket</p></td><td><p class="readonly">Pkg.swRev</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntUsr</p></td><td><p class="readonly">30559</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Benutzer</p></td><td><p class="readonly">Op.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntUsr</p></td><td><p class="readonly">35377</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Benutzer</p></td><td><p class="readonly">Op.EvtCntUsr</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntIstl</p></td><td><p class="readonly">30561</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Installateur</p></td><td><p class="readonly">Op.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntIstl</p></td><td><p class="readonly">35381</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Installateur</p></td><td><p class="readonly">Op.EvtCntIstl</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntSvc</p></td><td><p class="readonly">30563</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">Operation.EvtCntSvc</p></td><td><p class="readonly">35385</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Ereignisse für Service</p></td><td><p class="readonly">Op.EvtCntSvc</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Dsc</p></td><td><p class="readonly">30215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>885: keine (NoneDsc)</p></p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fehlerbehebungsmaßnahme</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.EvtNo</p></td><td><p class="readonly">30247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40690<br/>40670<br/>40650<br/>40628<br/>40226</p></td><td><p class="readonly">DCEvt<br/>DCEvt<br/>DCEvt<br/>Evt<br/>Evt1</p></td><td><p class="readonly">160<br/>160<br/>160<br/>160<br/>101</p></td><td><p class="readonly">2<br/>2<br/>2<br/>2<br/>2</p></td><td><p class="readonly">uint32<br/>uint32<br/>uint32<br/>uint32<br/>uint32</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO<br/>RO<br/>RO<br/>RO</p></td><td><p>-</p></td><td><p><img src="images\StatusInfo-14.png" alt="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts" title="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts"></img></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktuelle Ereignisnummer für Hersteller</p></td><td><p class="readonly">Op.EvtNoDvlp</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Msg</p></td><td><p class="readonly">30213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>886: keine (NoneMsg)</p><img src="images\StatusInfo-14.png" alt="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts" title="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts"></img></p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Meldung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.Evt.Prio</p></td><td><p class="readonly">30211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>336: Hersteller kontaktieren (PrioA)</p><p>337: Installateur kontaktieren (PrioC)</p><p>338: ungültig (PrioIna)</p><p>887: keine (NonePrio)</p></p></td><td><p>3 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Empfohlene Aktion</p></td><td><p class="readonly">Op.Prio</p></td></tr>
<tr><td><p class="readonly">Operation.RmgTms</p></td><td><p class="readonly">30199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wartezeit bis Einspeisung</p></td><td><p class="readonly">Op.TmsRmg</p></td></tr>
<tr><td><p class="readonly">Operation.Health</p></td><td><p class="readonly">30201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>303: Aus (Off)</p><p>307: Ok (Ok)</p><p>455: Warnung (Wrn)</p></p></td><td><p>2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zustand</p></td><td><p class="readonly">Op.Health</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Alm</p></td><td><p class="readonly">30207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennleistung im Zustand Fehler</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Ok</p></td><td><p class="readonly">30203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennleistung im Zustand Ok</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Ok</p></td><td><p class="readonly">31085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennleistung im Zustand Ok</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.HealthStt.Wrn</p></td><td><p class="readonly">30205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennleistung im Zustand Warnung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.Vendor</p></td><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>461: SMA (SMA)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hersteller</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Sys.DevRstr</p></td><td><p class="readonly">40077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1146: Ausführen (Do)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Geräteneustart auslösen</p></td><td><p class="readonly">DeviceReset,DevRs</p></td></tr>
<tr><td><p class="readonly">Upd.AutoUpdIsOn</p></td><td><p class="readonly">40647</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatische Updates eingeschaltet</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">CntrySettings.Lang</p></td><td><p class="readonly">40013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>777: Deutsch (LangDE)</p><p>778: English (LangEN)</p><p>779: Italiano (LangIT)</p><p>780: Español (LangES)</p><p>781: Français (LangFR)</p><p>782: Ελληνικά (LangEL)</p><p>783: 한국어 (LangKO)</p><p>784: Česky (LangCS)</p><p>785: Português (LangPT)</p><p>786: Nederlands (LangNL)</p><p>796: Slovenski (LangSL)</p><p>797: Български (LangBG)</p><p>798: Polski (LangPL)</p><p>799: 日本語 (LangJA)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Sprache der Oberfläche</p></td><td><p class="readonly">CntrySet.Lang</p></td></tr>
<tr><td><p class="readonly">DtTm.DlSvIsOn</p></td><td><p class="readonly">40005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatische Sommer-/Winterzeitumstellung eingeschaltet</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">DtTm.TmZn</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9499: (UTC-AUTO) Automatisch über SMA Protokoll (TmZnTmSvr)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeitzone</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">MltFncSw.OpMode</p></td><td><p class="readonly">40575</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: Schaltzustand Netzrelais (GriSwCpy)</p><p>1341: Störungsmeldung (FltInd)</p><p>1342: Lüftersteuerung (FanCtl)</p><p>1343: Eigenverbrauch (SelfCsmp)</p><p>1349: Steuerung über Kommunikation (ComCtl)</p><p>1359: Batteriebank (BatCha)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsart des Multifunktionsrelais</p></td><td><p class="readonly">Mlt.OpMode</p></td></tr>
<tr><td><p class="readonly">MltFncSw.OpMode</p></td><td><p class="readonly">40577</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>258: Schaltzustand Netzrelais (GriSwCpy)</p><p>1341: Störungsmeldung (FltInd)</p><p>1342: Lüftersteuerung (FanCtl)</p><p>1343: Eigenverbrauch (SelfCsmp)</p><p>1349: Steuerung über Kommunikation (ComCtl)</p><p>1359: Batteriebank (BatCha)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsart des Multifunktionsrelais</p></td><td><p class="readonly">Mlt.OpMode</p></td></tr>
<tr><td><p class="readonly">MltFncSw.Stt</p></td><td><p class="readonly">30875</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Status des Multifunktionsrelais</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlDnsSrvIp</p></td><td><p class="readonly">31041</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlGwIp</p></td><td><p class="readonly">31033</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlIp</p></td><td><p class="readonly">31017</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ActlSnetMsk</p></td><td><p class="readonly">31025</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.ConnSpd</p></td><td><p class="readonly">30925</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40073</p></td><td><p class="readonly">Spd</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verbindungsgeschwindigkeit von SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.DpxMode</p></td><td><p class="readonly">30927</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40074</p></td><td><p class="readonly">CfgSt</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1726: Halbduplex (HalfDpx)</p><p>1727: Vollduplex (FulDpx)</p></p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duplexmodus von SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocA.Stt</p></td><td><p class="readonly">30929</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40075</p></td><td><p class="readonly">St</p></td><td><p class="readonly">11</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>307: Ok (Ok)</p><p>455: Warnung (Wrn)</p><p>1725: Keine Verbindung (NotConn)</p></p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Speedwire-Verbindungsstatus von SMACOM A</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.ConnSpd</p></td><td><p class="readonly">30931</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1720: 10 Mbit/s (ConnSpd10)</p><p>1721: 100 Mbit/s (ConnSpd100)</p></p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verbindungsgeschwindigkeit von SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.DpxMode</p></td><td><p class="readonly">30933</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>302: ------- (None)</p><p>1726: Halbduplex (HalfDpx)</p><p>1727: Vollduplex (FulDpx)</p></p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Duplexmodus von SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.ComSocB.Stt</p></td><td><p class="readonly">30935</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>35: Fehler (Alm)</p><p>307: Ok (Ok)</p><p>455: Warnung (Wrn)</p><p>1725: Keine Verbindung (NotConn)</p></p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Speedwire-Verbindungsstatus von SMACOM B</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.AutoCfgIsOn</p></td><td><p class="readonly">40157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40095</p></td><td><p class="readonly">Cfg</p></td><td><p class="readonly">12</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Automatische Speedwire-Konfiguration eingeschaltet</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.Ip</p></td><td><p class="readonly">40159</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40097</p></td><td><p class="readonly">Addr</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.SnetMsk</p></td><td><p class="readonly">40167</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40105</p></td><td><p class="readonly">Msk</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.DnsSrvIp</p></td><td><p class="readonly">40513</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40121</p></td><td><p class="readonly">DNS1</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Spdwr.GwIp</p></td><td><p class="readonly">40175</p></td><td><p class="readonly">8</p></td><td><p class="readonly">STR32</p></td><td><p>IP4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40113</p></td><td><p class="readonly">Gw</p></td><td><p class="readonly">12</p></td><td><p class="readonly">8</p></td><td><p class="readonly">string8</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34609</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Außentemperatur</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34625</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>°F</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Außentemperatur</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpVal</p></td><td><p class="readonly">34627</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>K</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Außentemperatur</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.TmpValMax</p></td><td><p class="readonly">34611</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Höchste gemessene Außentemperatur</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34621</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modultemperatur</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34629</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>°F</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modultemperatur</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Mdul.TmpVal</p></td><td><p class="readonly">34631</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>K</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Modultemperatur</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34615</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>m/s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Windgeschwindigkeit</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34633</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>km/h</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Windgeschwindigkeit</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.HorWSpd</p></td><td><p class="readonly">34635</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>mph</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Windgeschwindigkeit</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Env.ExInsol</p></td><td><p class="readonly">34623</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W/m²</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Einstrahlung auf externen Sensor</p></td><td><p class="readonly">ExlSolIrr</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30517</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tagesertrag</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30535</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tagesertrag</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30537</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tagesertrag</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.DyWhOut</p></td><td><p class="readonly">30539</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Tagesertrag</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.Hz</p></td><td><p class="readonly">31447</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsA</p></td><td><p class="readonly">31435</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ausgangsstrom Netzeinspeisung Phase L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsB</p></td><td><p class="readonly">31437</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ausgangsstrom Netzeinspeisung Phase L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.A.phsC</p></td><td><p class="readonly">31439</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Ausgangsstrom Netzeinspeisung Phase L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsA2B</p></td><td><p class="readonly">31451</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L1 gegen L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsB2C</p></td><td><p class="readonly">31453</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L2 gegen L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsC2A</p></td><td><p class="readonly">31449</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L3 gegen L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsA</p></td><td><p class="readonly">31253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsB</p></td><td><p class="readonly">31255</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.PhV.phsC</p></td><td><p class="readonly">31257</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsA</p></td><td><p class="readonly">31259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Netzeinspeisung L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsB</p></td><td><p class="readonly">31261</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Netzeinspeisung L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.W.phsC</p></td><td><p class="readonly">31263</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Netzeinspeisung L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsA</p></td><td><p class="readonly">31265</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Netzbezug Phase L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsB</p></td><td><p class="readonly">31267</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Netzbezug Phase L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.WIn.phsC</p></td><td><p class="readonly">31269</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Netzbezug Phase L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsA</p></td><td><p class="readonly">31271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung Netzeinspeisung Phase L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsB</p></td><td><p class="readonly">31273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung Netzeinspeisung Phase L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VAr.phsC</p></td><td><p class="readonly">31275</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung Netzeinspeisung Phase L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotVAr</p></td><td><p class="readonly">31277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung Netzeinspeisung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsA</p></td><td><p class="readonly">31441</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Scheinleistung L1</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsB</p></td><td><p class="readonly">31443</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Scheinleistung L2</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.VA.phsC</p></td><td><p class="readonly">31445</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Scheinleistung L3</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotVA</p></td><td><p class="readonly">31455</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Scheinleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotPF</p></td><td><p class="readonly">31433</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verschiebungsfaktor</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotPFEEI</p></td><td><p class="readonly">31499</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">EEI-Verschiebungsfaktor</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWOut</p></td><td><p class="readonly">30867</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Einspeisung</p></td><td><p class="readonly">PacFeed-In</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWhOut</p></td><td><p class="readonly">30583</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zählerstand Einspeisezähler</p></td><td><p class="readonly">GM.TotWhOut</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWIn</p></td><td><p class="readonly">30865</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung Bezug</p></td><td><p class="readonly">PacConsumption</p></td></tr>
<tr><td><p class="readonly">Metering.GridMs.TotWhIn</p></td><td><p class="readonly">30581</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zählerstand Bezugszähler</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.CtlMsSrc</p></td><td><p class="readonly">41187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>3053: SMA Energy Meter (MsSrcMtr)</p><p>3547: Wechselrichter (MsSrcDev)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Quelle der Referenzmessung zur Blind-/Wirkleistungsregelung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.FlbWSpt</p></td><td><p class="readonly">41215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-500000 W bis 500000 W</p></td><td><p>0 W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Rückfallwert der Wirkleistungsvorgabe</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Bat.ChaCtlComAval</p></td><td><p class="readonly">31061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Steuerung der Batterieladung über Kommunikation verfügbar</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Bat.ChaCtlComAval</p></td><td><p class="readonly">34669</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1129: Ja (Yes)</p><p>1130: Nein (No)</p></p></td><td><p>2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Steuerung der Batterieladung über Kommunikation verfügbar</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td><td><p class="readonly">40151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: aktiv (Act)</p><p>803: inaktiv (Ina)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Wirk- und Blindleistungsregelung über Kommunikation</p></td><td><p class="readonly">FedInSpntCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WCtlComAct</p></td><td><p class="readonly">44427</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>802: aktiv (Act)</p><p>803: inaktiv (Ina)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Wirk- und Blindleistungsregelung über Kommunikation</p></td><td><p class="readonly">FedInSpntCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td><td><p class="readonly">40149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Wirkleistungsvorgabe</p></td><td><p class="readonly">FedInPwrAtCom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSpt</p></td><td><p class="readonly">44425</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Wirkleistungsvorgabe</p></td><td><p class="readonly">FedInPwrAtCom</p></td></tr>
<tr><td><p class="readonly">DtTm.TmZn</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>9500: (UTC+04:30) Kabul (TmZn+0430Kabul)</p><p>9501: (UTC-09:00) Alaska (TmZn-0900Alaska)</p><p>9502: (UTC+03:00) Kuwait, Er Riad (TmZn+0300Kuwait)</p><p>9503: (UTC+04:00) Abu Dhabi, Muskat (TmZn+0400AbuDhabi)</p><p>9504: (UTC+03:00) Bagdad, Istanbul (TmZn+0300Bagdad)</p><p>9505: (UTC-04:00) Atlantik (Kanada) (TmZn-0400Atlantik)</p><p>9506: (UTC+09:30) Darwin (TmZn+0930Darwin)</p><p>9507: (UTC+10:00) Canberra, Melbourne, Sydney (TmZn+1000Canberra)</p><p>9508: (UTC+04:00) Baku (TmZn+0400Baku)</p><p>9509: (UTC-01:00) Azoren (TmZn-0100Azoren)</p><p>9510: (UTC-06:00) Saskatchewan (TmZn-0600Saskatchewan)</p><p>9511: (UTC-01:00) Kapverdische Inseln (TmZn-0100Kapverden)</p><p>9512: (UTC+04:00) Eriwan (TmZn+0400Eriwan)</p><p>9513: (UTC+09:30) Adelaide (TmZn+0930Adelaide)</p><p>9515: (UTC+06:00) Astana, Dhaka (TmZn+0600Astana)</p><p>9516: (UTC-04:00) Manaus (TmZn-0400Manaus)</p><p>9517: (UTC+01:00) Belgrad, Bratislava, Budapest, Ljubljana, Prag (TmZn+0100Belgrad)</p><p>9518: (UTC+01:00) Sarajevo, Skopje, Warschau, Zagreb (TmZn+0100Sarajevo)</p><p>9519: (UTC+11:00) Salomonen, Neukaledonien (TmZn+1100Magadan)</p><p>9520: (UTC-06:00) Zentralamerika (TmZn-0600Zentralamerika)</p><p>9522: (UTC+08:00) Peking, Chongqing, Hongkong, Urumchi (TmZn+0800Peking)</p><p>9523: (UTC-12:00) Internationale Datumsgrenze (Westen) (TmZn-1200Westen)</p><p>9524: (UTC+03:00) Nairobi (TmZn+0300Nairobi)</p><p>9525: (UTC+10:00) Brisbane (TmZn+1000Brisbane)</p><p>9528: (UTC-05:00) New York, Miami, Atlanta, Detroit, Toronto (TmZn-0500NewYork)</p><p>9529: (UTC+02:00) Kairo (TmZn+0200Kairo)</p><p>9530: (UTC+05:00) Jekaterinburg (TmZn+0500Jekaterinburg)</p><p>9531: (UTC+12:00) Fidschi, Marshall-Inseln (TmZn+1200Fidschi)</p><p>9532: (UTC+02:00) Helsinki, Kiew, Riga, Sofia, Tallinn, Wilna (TmZn+0200Helsinki)</p><p>9533: (UTC+04:00) Tiflis (TmZn+0400Tiflis)</p><p>9534: (UTC) Dublin, Edinburgh, Lissabon, London (TmZn+0000Dublin)</p><p>9535: (UTC-03:00) Grönland (TmZn-0300Groenland)</p><p>9536: (UTC) Monrovia, Reykjavík (TmZn+0000Monrovia)</p><p>9537: (UTC+02:00) Athen, Bukarest (TmZn+0200Athen)</p><p>9538: (UTC-10:00) Hawaii (TmZn-1000Hawaii)</p><p>9539: (UTC+05:30) Chennai, Kolkata, Mumbai, Neu-Delhi (TmZn+0530Chennai)</p><p>9541: (UTC+02:00) Jerusalem (TmZn+0200Jerusalem)</p><p>9542: (UTC+02:00) Amman (TmZn+0200Amman)</p><p>9543: (UTC+09:00) Seoul (TmZn+0900Seoul)</p><p>9544: (UTC+08:00) Kuala Lumpur, Singapur (TmZn+0800KualaLumpur)</p><p>9545: (UTC-02:00) Mittelatlantik (TmZn-0200Mittelatlantik)</p><p>9546: (UTC+02:00) Beirut (TmZn+0200Beirut)</p><p>9547: (UTC-07:00) Denver, Salt Lake City, Calgary (TmZn-0700Denver)</p><p>9549: (UTC+06:30) Yangon (Rangun) (TmZn+0630Yangon)</p><p>9551: (UTC+02:00) Windhuk (TmZn+0200Windhuk)</p><p>9552: (UTC+05:45) Katmandu (TmZn+0545Katmandu)</p><p>9553: (UTC+12:00) Auckland, Wellington (TmZn+1200Auckland)</p><p>9554: (UTC-03:30) Neufundland (TmZn-0330Neufundland)</p><p>9555: (UTC+08:00) Irkutsk (TmZn+0800Irkutsk)</p><p>9556: (UTC+07:00) Krasnojarsk (TmZn+0700Krasnojarsk)</p><p>9557: (UTC-04:00) Santiago (TmZn-0400Santiago)</p><p>9558: (UTC-08:00) Pacific (USA, Kanada) (TmZn-0800Pacific)</p><p>9559: (UTC-08:00) Tijuana, Niederkalifornien (Mexiko) (TmZn-0800Tijuana)</p><p>9560: (UTC+01:00) Brüssel, Kopenhagen, Madrid, Paris (TmZn+0100Bruessel)</p><p>9561: (UTC+03:00) Moskau, St. Petersburg, Wolgograd (TmZn+0300Moskau)</p><p>9562: (UTC-03:00) Buenos Aires, Santiago (TmZn-0300BuenosAires)</p><p>9563: (UTC-05:00) Bogotá, Lima, Quito (TmZn-0500Bogota)</p><p>9565: (UTC-11:00) Midway-Inseln, Samoa (TmZn-1100Midway)</p><p>9566: (UTC+07:00) Bangkok, Hanoi, Jakarta (TmZn+0700Bangkok)</p><p>9567: (UTC+02:00) Harare, Prätoria (TmZn+0200Harare)</p><p>9568: (UTC+05:30) Sri Jayawardenepura (TmZn+0530SriJayawardenepura)</p><p>9569: (UTC+08:00) Taipeh (TmZn+0800Taipeh)</p><p>9570: (UTC+10:00) Hobart (TmZn+1000Hobart)</p><p>9571: (UTC+09:00) Osaka, Sapporo, Tokio (TmZn+0900Osaka)</p><p>9572: (UTC+13:00) Nuku'alofa (TmZn+1300Nukualofa)</p><p>9573: (UTC-05:00) Indiana (Ost) (TmZn-0500Indiana)</p><p>9574: (UTC-07:00) Arizona (TmZn-0700Arizona)</p><p>9575: (UTC+10:00) Wladiwostok, Magadan (TmZn+1000Wladiwostok)</p><p>9576: (UTC+08:00) Perth (TmZn+0800Perth)</p><p>9577: (UTC+01:00) West-Zentralafrika (TmZn+0100WestZentralafrika)</p><p>9578: (UTC+01:00) Amsterdam, Berlin, Bern, Rom, Stockholm, Wien (TmZn+0100Amsterdam)</p><p>9579: (UTC+05:00) Islamabad, Karatschi (TmZn+0500Islamabad)</p><p>9580: (UTC+10:00) Guam, Port Moresby (TmZn+1000Guam)</p><p>9581: (UTC+09:00) Jakutsk (TmZn+0900Jakutsk)</p><p>9582: (UTC+04:00) Kaukasische Normalzeit (TmZn+0400Kaukasus)</p><p>9583: (UTC-06:00) Chicago, Dallas, Kansas City, Winnipeg (TmZn-0600Chicago)</p><p>9584: (UTC-06:00) Guadalajara, Mexiko-Stadt, Monterrey (TmZn-0600GuadalajaraNeu)</p><p>9586: (UTC+04:00) Port Louis (TmZn+0400PortLouis)</p><p>9587: (UTC-07:00) Chihuahua, La Paz, Mazatlan (TmZn-0700ChihuahuaNeu)</p><p>9588: (UTC-03:00) Montevideo (TmZn-0300Montevideo)</p><p>9589: (UTC+05:00) Taschkent (TmZn+0500Taschkent)</p><p>9591: (UTC-04:00) Georgetown, La Paz, San Juan (TmZn-0400LaPaz)</p><p>9592: (UTC+08:00) Ulan-Bator (TmZn+0800UlanBator)</p><p>9593: (UTC-03:00) Cayenne (TmZn-0300Cayenne)</p><p>9594: (UTC-04:00) Asuncion (TmZn-0400Asuncion)</p><p>9595: (UTC+12:00) Petropawlowsk-Kamtschatski (TmZn+1200Petropawlowsk)</p><p>9596: (UTC+03:00) Minsk (TmZn+0300Minsk)</p><p>9597: (UTC+07:00) Nowosibirsk (TmZn+0700Nowosibirsk)</p><p>9598: (UTC-04:00) Caracas (TmZn-0400Caracas)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zeitzone</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrTms</p></td><td><p class="readonly">41155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s bis 4 s</p></td><td><p>1 s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startverzögerung Eingang</p></td><td><p class="readonly">A.StrTms, B.StrTms, C.StrTms, D.StrTms, E.StrTms, F.StrTms</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrTms</p></td><td><p class="readonly">41157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s bis 4 s</p></td><td><p>1 s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Startverzögerung Eingang</p></td><td><p class="readonly">A.StrTms, B.StrTms, C.StrTms, D.StrTms, E.StrTms, F.StrTms</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrVol</p></td><td><p class="readonly">41131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>125 V bis 500 V</p></td><td><p>175 V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">minimale Spannung Eingang</p></td><td><p class="readonly">A.VStr, B.VStr, C.VStr, D.VStr, E.VStr, F.VStr</p></td></tr>
<tr><td><p class="readonly">DcCfg.StrVol</p></td><td><p class="readonly">41133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>125 V bis 500 V</p></td><td><p>175 V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">minimale Spannung Eingang</p></td><td><p class="readonly">A.VStr, B.VStr, C.VStr, D.VStr, E.VStr, F.VStr</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">30769</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40641</p></td><td><p class="readonly">DCA</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC Strom Eingang</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">30957</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40661</p></td><td><p class="readonly">DCA</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC Strom Eingang</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">31793</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC Strom Eingang</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Amp</p></td><td><p class="readonly">31795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC Strom Eingang</p></td><td><p class="readonly">A1.Ms.Amp, A2.Ms.Amp, A3.Ms.Amp, A4.Ms.Amp, A5.Ms.Amp, B1.Ms.Amp, A.Ms.Amp, B.Ms.Amp, C.Ms.Amp, D.Ms.Amp, E.Ms.Amp, F.Ms.Amp</p></td></tr>
<tr><td><p class="readonly">DcMs.Vol</p></td><td><p class="readonly">30771</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40642</p></td><td><p class="readonly">DCV</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC Spannung Eingang</p></td><td><p class="readonly">A.Ms.Vol, B.Ms.Vol, C.Ms.Vol, D.Ms.Vol, E.Ms.Vol, F.Ms.Vol</p></td></tr>
<tr><td><p class="readonly">DcMs.Vol</p></td><td><p class="readonly">30959</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40662</p></td><td><p class="readonly">DCV</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC Spannung Eingang</p></td><td><p class="readonly">A.Ms.Vol, B.Ms.Vol, C.Ms.Vol, D.Ms.Vol, E.Ms.Vol, F.Ms.Vol</p></td></tr>
<tr><td><p class="readonly">DcMs.Watt</p></td><td><p class="readonly">30773</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40643</p></td><td><p class="readonly">DCW</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC Leistung Eingang</p></td><td><p class="readonly">A.Ms.Watt, B.Ms.Watt, C.Ms.Watt, D.Ms.Watt, E.Ms.Watt, F.Ms.Watt</p></td></tr>
<tr><td><p class="readonly">DcMs.Watt</p></td><td><p class="readonly">30961</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40663</p></td><td><p class="readonly">DCW</p></td><td><p class="readonly">160</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">DC Leistung Eingang</p></td><td><p class="readonly">A.Ms.Watt, B.Ms.Watt, C.Ms.Watt, D.Ms.Watt, E.Ms.Watt, F.Ms.Watt</p></td></tr>
<tr><td><p class="readonly">GridMs.Hz</p></td><td><p class="readonly">30803</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40202</p></td><td><p class="readonly">Hz</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>Hz</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzfrequenz</p></td><td><p class="readonly">GridMs.Hz</p></td></tr>
<tr><td><p class="readonly">GridMs.TotVA</p></td><td><p class="readonly">30813</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40204</p></td><td><p class="readonly">VA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Scheinleistung</p></td><td><p class="readonly">GridMs.TotVA</p></td></tr>
<tr><td><p class="readonly">GridMs.TotVAr</p></td><td><p class="readonly">31497</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung</p></td><td><p class="readonly">GridMs.TotVAr</p></td></tr>
<tr><td><p class="readonly">GridMs.TotW</p></td><td><p class="readonly">30775</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40200</p></td><td><p class="readonly">W</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung</p></td><td><p class="readonly">Pac</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsA</p></td><td><p class="readonly">30977</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40189</p></td><td><p class="readonly">AphA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzstrom Phase L1</p></td><td><p class="readonly">GridMs.A.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsB</p></td><td><p class="readonly">30979</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40190</p></td><td><p class="readonly">AphB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzstrom Phase L2</p></td><td><p class="readonly">GridMs.A.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.A.phsC</p></td><td><p class="readonly">30981</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40191</p></td><td><p class="readonly">AphC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzstrom Phase L3</p></td><td><p class="readonly">GridMs.A.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsA</p></td><td><p class="readonly">30783</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40196</p></td><td><p class="readonly">PhVphA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L1</p></td><td><p class="readonly">GridMs.PhV.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsB</p></td><td><p class="readonly">30785</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40197</p></td><td><p class="readonly">PhVphB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L2</p></td><td><p class="readonly">GridMs.PhV.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsC</p></td><td><p class="readonly">30787</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40198</p></td><td><p class="readonly">PhVphC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L3</p></td><td><p class="readonly">GridMs.PhV.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsA2B</p></td><td><p class="readonly">30789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40193</p></td><td><p class="readonly">PPVphAB</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L1 gegen L2</p></td><td><p class="readonly">GridMs.PhV.A2B</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsB2C</p></td><td><p class="readonly">30791</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40194</p></td><td><p class="readonly">PPVphBC</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L2 gegen L3</p></td><td><p class="readonly">GridMs.PhV.B2C</p></td></tr>
<tr><td><p class="readonly">GridMs.PhV.phsC2A</p></td><td><p class="readonly">30793</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">40195</p></td><td><p class="readonly">PPVphCA</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzspannung Phase L3 gegen L1</p></td><td><p class="readonly">GridMs.PhV.C2A</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsA</p></td><td><p class="readonly">30777</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung L1</p></td><td><p class="readonly">GridMs.W.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsB</p></td><td><p class="readonly">30779</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung L2</p></td><td><p class="readonly">GridMs.W.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.W.phsC</p></td><td><p class="readonly">30781</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Leistung L3</p></td><td><p class="readonly">GridMs.W.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsA</p></td><td><p class="readonly">30815</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Scheinleistung L1</p></td><td><p class="readonly">GridMs.VA.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsB</p></td><td><p class="readonly">30817</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Scheinleistung L2</p></td><td><p class="readonly">GridMs.VA.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.VA.phsC</p></td><td><p class="readonly">30819</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Scheinleistung L3</p></td><td><p class="readonly">GridMs.VA.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsA</p></td><td><p class="readonly">30807</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung L1</p></td><td><p class="readonly">GridMs.VAr.phsA</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsB</p></td><td><p class="readonly">30809</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung L2</p></td><td><p class="readonly">GridMs.VAr.phsB</p></td></tr>
<tr><td><p class="readonly">GridMs.VAr.phsC</p></td><td><p class="readonly">30811</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistung L3</p></td><td><p class="readonly">GridMs.VAr.phsC</p></td></tr>
<tr><td><p class="readonly">GridMs.TotPFPrc</p></td><td><p class="readonly">30949</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verschiebungsfaktor</p></td><td><p class="readonly">GridMs.TotPF</p></td></tr>
<tr><td><p class="readonly">GridMs.TotPFEEI</p></td><td><p class="readonly">31221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40208</p></td><td><p class="readonly">PF</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">EEI-Verschiebungsfaktor</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Isolation.FltA</p></td><td><p class="readonly">31247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Fehlerstrom</p></td><td><p class="readonly">Iso.FltA</p></td></tr>
<tr><td><p class="readonly">Isolation.LeakRis</p></td><td><p class="readonly">30225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40342</p></td><td><p class="readonly">Ris</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>Ohm</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Isolationswiderstand</p></td><td><p class="readonly">Riso</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTms</p></td><td><p class="readonly">30521</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebszeit</p></td><td><p class="readonly">Mt.TotTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTms</p></td><td><p class="readonly">30541</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebszeit</p></td><td><p class="readonly">Mt.TotTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotOpTmhSet</p></td><td><p class="readonly">41173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>h</p></td><td><p>0 h bis 440000 h</p></td><td><p>0 h</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Setze Gesamte Betriebszeit am Netzanschlusspunkt</p></td><td><p class="readonly">Mt.TotTmhSet</p></td></tr>
<tr><td><p class="readonly">Metering.TotFeedTms</p></td><td><p class="readonly">30525</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Einspeisezeit</p></td><td><p class="readonly">Mt.TotOpTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotFeedTms</p></td><td><p class="readonly">30543</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Einspeisezeit</p></td><td><p class="readonly">Mt.TotOpTmh</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30513</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40303<br/>40210</p></td><td><p class="readonly">ActWh<br/>WH</p></td><td><p class="readonly">122<br/>101</p></td><td><p class="readonly">4<br/>2</p></td><td><p class="readonly">acc64<br/>acc32</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtertrag</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30529</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Wh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtertrag</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30531</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtertrag</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotWhOut</p></td><td><p class="readonly">30533</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>MWh</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gesamtertrag</p></td><td><p class="readonly">E-Total</p></td></tr>
<tr><td><p class="readonly">Metering.TotkWhOutSet</p></td><td><p class="readonly">41171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>kWh</p></td><td><p>0 kWh bis 4000000 kWh</p></td><td><p>0 kWh</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Setze Gesamtertrag</p></td><td><p class="readonly">Mt.TotkWhSet</p></td></tr>
<tr><td><p class="readonly">Nameplate.ComRev</p></td><td><p class="readonly">40789</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>REV</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Kommunikationsversion</p></td><td><p class="readonly">ComRev</p></td></tr>
<tr><td><p class="readonly">Nameplate.Location</p></td><td><p class="readonly">40631</p></td><td><p class="readonly">12</p></td><td><p class="readonly">STR32</p></td><td><p>UTF8</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">30057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967295 </p></td><td><p>4294967295 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">40067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>RAW</p></td><td><p>RO</p></td><td><p class="readonly">40053</p></td><td><p class="readonly">SN</p></td><td><p class="readonly">1</p></td><td><p class="readonly">16</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p>0  bis 4294967295 </p></td><td><p>4294967295 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer</p></td><td><p class="readonly">SerNumSet, Serial Number, SerialNumber</p></td></tr>
<tr><td><p class="readonly">Nameplate.MainModel</p></td><td><p class="readonly">30051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>8001: Solar-Wechselrichter (DevClss1)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Geräteklasse</p></td><td><p class="readonly">MainModel</p></td></tr>
<tr><td><p class="readonly">Nameplate.Model</p></td><td><p class="readonly">30053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40240<br/>40037</p></td><td><p class="readonly">DERTyp<br/>Opt</p></td><td><p class="readonly">120<br/>1</p></td><td><p class="readonly">1<br/>8</p></td><td><p class="readonly">uint16<br/>string8</p></td><td><p class="readonly">-</p></td><td><p>RO<br/>RO</p></td><td><p>-</p></td><td><p><p>9347: SUNNY TRIPOWER 8.0 (STP8.0-3AV-40)</p><p>9348: SUNNY TRIPOWER 10.0 (STP10.0-3AV-40)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Gerätetyp</p></td><td><p class="readonly">Model</p></td></tr>
<tr><td><p class="readonly">Nameplate.CmpMain.SwRev</p></td><td><p class="readonly">40063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FW</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 4294967294 </p></td><td><p>0 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Firmware-Version des Hauptprozessors</p></td><td><p class="readonly">HP.swRev</p></td></tr>
<tr><td><p class="readonly">Operation.GriSwCnt</p></td><td><p class="readonly">30599</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anzahl Netzzuschaltungen</p></td><td><p class="readonly">Op.GriSwCnt</p></td></tr>
<tr><td><p class="readonly">Operation.GriSwStt</p></td><td><p class="readonly">30217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40300</p></td><td><p class="readonly">PVConn</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>51: Geschlossen (Cls)</p><p>311: Offen (Opn)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzrelais/-schütz</p></td><td><p class="readonly">Op.GriSwStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry</p></td><td><p class="readonly">40109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>27: Sondereinstellung (Adj)</p><p>7584: [DE] VDE-AR-N4105:2018 Erzeuger >4,6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: SMA Default 2019 50Hz (DftSMA/19)</p><p>7594: [GB] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [GB] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi DK1:2019 LV (DK1-West/19)</p><p>7600: [DK] Dansk Energi DK2:2019 LV (DK2-East/19)</p><p>7602: [BE] Synergrid C10/11:2019 LV Erzeuger int. EKS (BE-C10/11/19-09 PV_a)</p><p>7603: [BE] Synergrid C10/11:2019 LV Erzeuger ext. EKS (BE-C10/11/19-09 PV_b)</p><p>7610: [IT] CEI0-21:2019 Anlage ≤11,08 kW int. EKS (IT-CEI0-21/19_a)</p><p>7612: [IT] CEI0-21:2019 Anlage>11,08 kW ext. EKS (IT-CEI0-21/19_c)</p><p>7615: [AT] TOR Erzeuger Typ A V1.0:2019 (AT-TOR-Erzeuger-A/19_b)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eingestellter Länderdatensatz</p></td><td><p class="readonly">Cntry</p></td></tr>
<tr><td><p class="readonly">GridGuard.CntrySet</p></td><td><p class="readonly">41121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>7584: [DE] VDE-AR-N4105:2018 Erzeuger >4,6 kVA (VDEARN4105/18a)</p><p>7590: [EU] EN50549-1:2018 LV (EN50549-1/18)</p><p>7592: SMA Default 2019 50Hz (DftSMA/19)</p><p>7594: [GB] ENA-EREC-G98/1:2018 (ENA-G98/1/18)</p><p>7595: [GB] ENA-EREC-G99/1:2018 (ENA-G99/1/18)</p><p>7599: [DK] Dansk Energi DK1:2019 LV (DK1-West/19)</p><p>7600: [DK] Dansk Energi DK2:2019 LV (DK2-East/19)</p><p>7602: [BE] Synergrid C10/11:2019 LV Erzeuger int. EKS (BE-C10/11/19-09 PV_a)</p><p>7603: [BE] Synergrid C10/11:2019 LV Erzeuger ext. EKS (BE-C10/11/19-09 PV_b)</p><p>7610: [IT] CEI0-21:2019 Anlage ≤11,08 kW int. EKS (IT-CEI0-21/19_a)</p><p>7612: [IT] CEI0-21:2019 Anlage>11,08 kW ext. EKS (IT-CEI0-21/19_c)</p><p>7615: [AT] TOR Erzeuger Typ A V1.0:2019 (AT-TOR-Erzeuger-A/19_b)</p></p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Setze Länderdatensatz</p></td><td><p class="readonly">CntrySet</p></td></tr>
<tr><td><p class="readonly">Inverter.DclVol</p></td><td><p class="readonly">30975</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Zwischenkreisspannung</p></td><td><p class="readonly">Inv.DclVol</p></td></tr>
<tr><td><p class="readonly">Inverter.PlntCtl.IntvTmsMax</p></td><td><p class="readonly">40791</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>60 s bis 86400 s</p></td><td><p>1800 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Timeout für Kommunikationsfehlermeldung</p></td><td><p class="readonly">IntvTmsMax</p></td></tr>
<tr><td><p class="readonly">PCC.WMax</p></td><td><p class="readonly">41217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W bis 500000 W</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eingestellte Wirkleistungsgrenze am Netzanschlusspunkt</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">PCC.WMaxNom</p></td><td><p class="readonly">41199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Eingestellte Wirkleistungsgrenze am Netzanschlusspunkt</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.PvGriConn</p></td><td><p class="readonly">30881</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40302</p></td><td><p class="readonly">ECPConn</p></td><td><p class="readonly">122</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>1779: Getrennt (Dscon)</p><p>1780: Öffentliches Stromnetz (PubGri)</p><p>1781: Inselnetz (IsoGri)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzanbindung der Anlage</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridMs.TotA</p></td><td><p class="readonly">30795</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40188</p></td><td><p class="readonly">A</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Netzstrom</p></td><td><p class="readonly">GridMs.TotA</p></td></tr>
<tr><td><p class="readonly">Coolsys.Cab.TmpVal</p></td><td><p class="readonly">30953</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">40219</p></td><td><p class="readonly">TmpCab</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Innentemperatur</p></td><td><p class="readonly">Cab.TmpVal</p></td></tr>
<tr><td><p class="readonly">Coolsys.Cab.TmpVal</p></td><td><p class="readonly">34113</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>TEMP</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>°C</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Innentemperatur</p></td><td><p class="readonly">Cab.TmpVal</p></td></tr>
<tr><td><p class="readonly">Plnt.DcWRtg</p></td><td><p class="readonly">41203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W bis 500000 W</p></td><td><p>10000 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Anlagen-Nennleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VRtg</p></td><td><p class="readonly">40751</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>V</p></td><td><p>0 V bis 1000 V</p></td><td><p>400 V</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Wechselrichternennspannung</p></td><td><p class="readonly">InvVtgNom</p></td></tr>
<tr><td><p class="readonly">Operation.OpStt</p></td><td><p class="readonly">40029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">40224</p></td><td><p class="readonly">St</p></td><td><p class="readonly">101</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>569: Eingeschaltet (Run)</p><p>1295: Standby (Stdby)</p><p>1795: Verriegelt (Lok)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>5 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Allgemeiner Betriebszustand</p></td><td><p class="readonly">OperMode</p></td></tr>
<tr><td><p class="readonly">Operation.RstrLokStt</p></td><td><p class="readonly">30251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>257: Frequenz unzulässig (HzFlt)</p><p>1655: Lichtbogen erkannt (EvtAfci)</p><p>1690: Schnellabschaltung (FstStop)</p><p>2386: Überspannung (OvVol)</p><p>2387: Unterspannung (UnVol)</p><p>2388: Überfrequenz (OvHz)</p><p>2389: Unterfrequenz (UnHz)</p><p>2390: Passive Inselnetzerkennung (PID)</p><p>2490: Phasenausfall (PLD)</p><p>3165: PLL-Fehler (PLL)</p><p>3166: Phasenausfall niederspannungsseitig (PLDLoVol)</p><p>3167: Aktive Inselnetzerkennung (ActIsldDet)</p><p>4553: Nach Fehlerstrom (ManRstrRCD)</p><p>4570: Warte auf Betriebsfreigabe (WaitStr)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>15 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Verriegelungsstatus</p></td><td><p class="readonly">ManRstr.LokStt</p></td></tr>
<tr><td><p class="readonly">Operation.StandbyStt</p></td><td><p class="readonly">33001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1393: Warte auf PV-Spannung (WaitPV)</p><p>1394: Warte auf gültiges AC-Netz (WaitGri)</p><p>2531: Energiesparmodus (EnSavMod)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Standby-Status</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.RunStt</p></td><td><p class="readonly">33003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>295: MPP (Mpp)</p><p>443: Konstantspannung (VolDCConst)</p><p>1463: Backup (Bck)</p><p>1469: Herunterfahren (Shtdwn)</p><p>2119: Abregelung (Drt)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>6 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsstatus</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.CtrlType</p></td><td><p class="readonly">40007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>295: MPP (Mpp)</p><p>443: Konstantspannung (VolDCConst)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Art der DC-Spannungsregelung</p></td><td><p class="readonly">Op.CtrlType</p></td></tr>
<tr><td><p class="readonly">Inverter.FstStop</p></td><td><p class="readonly">40018</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Schnellabschaltung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.FstStop</p></td><td><p class="readonly">41253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW</p></td><td><p class="readonly">40348</p></td><td><p class="readonly">Conn</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Schnellabschaltung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.ValRsIstl</p></td><td><p class="readonly">44021</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FUNKTION_SEC</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>237: Anzahl Netzzuschaltungen am Netzanschlusspunkt (GriSwCnt)</p><p>353: Ereignisse zurücksetzen (RsEvtCnt)</p><p>355: Energielogger löschen (RsTotWhLog)</p><p>356: Löse Betriebshemmung (RsPermStoOp)</p><p>409: Betriebszeit (TotOpTms)</p><p>411: Einspeisezeit (TotFeedTms)</p><p>418: Gesamtertrag (TotWhOut)</p><p>568: Alle verfügbaren Funktionen ausführen (DoAll)</p><p>720: Netzwerkparameter zurücksetzen (NetwParaRs)</p></p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsdaten zurücksetzen</p></td><td><p class="readonly">Op.FncSetIstl</p></td></tr>
<tr><td><p class="readonly">Operation.DrtStt</p></td><td><p class="readonly">30219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>557: Übertemperatur (TmpDrt)</p><p>884: nicht aktiv (NoneDrt)</p><p>1705: Frequenzabweichung (HzDrt)</p><p>3520: Spannungsabweichung (VDrt)</p><p>3554: Blindleistungspriorität (VArDmdDrt)</p><p>3556: Hohe DC-Spannung (DcVolMaxDrt)</p><p>4560: Externer Vorgabe (WSptMaxDrt)</p><p>4561: Externe Vorgabe 2 (WSptMax2Drt)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>2 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Grund der Leistungsreduzierung</p></td><td><p class="readonly">Inv.TmpLimStt</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.W</p></td><td><p class="readonly">30837</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W bis 10000 W</p></td><td><p>8000 W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Wirkleistungsbegrenzung in W</p></td><td><p class="readonly">P-W</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.W</p></td><td><p class="readonly">40212</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W bis 10000 W</p></td><td><p>8000 W</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Wirkleistungsbegrenzung in W</p></td><td><p class="readonly">P-W</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.WNom</p></td><td><p class="readonly">30839</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Wirkleistungsbegrenzung in %</p></td><td><p class="readonly">P-WNom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCnstCfg.WNom</p></td><td><p class="readonly">40214</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Wirkleistungsbegrenzung in %</p></td><td><p class="readonly">P-WNom</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxIn</p></td><td><p class="readonly">41251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Begrenzung der Leistungsaufnahme in W</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMaxNom</p></td><td><p class="readonly">44039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Maximale Wirkleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td><td><p class="readonly">40023</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Normierte Wirkleistungsbegrenzung durch Anlagensteuerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNomPrc</p></td><td><p class="readonly">41255</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p class="readonly">40349</p></td><td><p class="readonly">WMaxLimPct</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Normierte Wirkleistungsbegrenzung durch Anlagensteuerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WNom</p></td><td><p class="readonly">40016</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX0</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Normierte Wirkleistungsbegrenzung durch Anlagensteuerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WSptMinNom</p></td><td><p class="readonly">44041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Minimale Wirkleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</p></td><td><p class="readonly">41249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">40383</p></td><td><p class="readonly">InWRte</p></td><td><p class="readonly">124</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Begrenzung der Wirkleistungsaufnahme in %</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.CtlComMssMod</p></td><td><p class="readonly">41193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Rückfallverhalten</p></td><td><p class="readonly">WCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMin</p></td><td><p class="readonly">44035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400 W bis 10000 W</p></td><td><p>-400 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Rückfallwert der minimalen Wirkleistung</p></td><td><p class="readonly">WCtlCom.FbWMin</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.FlbWMax</p></td><td><p class="readonly">44037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400 W bis 10000 W</p></td><td><p>10000 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Rückfallwert der maximalen Wirkleistung</p></td><td><p class="readonly">WCtlCom.FbWMax</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.WCtlCom.TmsOut</p></td><td><p class="readonly">41195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1800 s</p></td><td><p>600 s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Timeout</p></td><td><p class="readonly">WCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8  bis 8 </p></td><td><p>8 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), maximale Anzahl von Stützpunkten</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Operation.VArCtl.VArModAct</p></td><td><p class="readonly">33007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4396: Blindleistungsverfahren bei Wirkleistungsabgabe (VArModOut)</p><p>4397: Blindleistungsverfahren bei Wirkleistungsaufnahme (VArModIn)</p><p>4398: Blindleistungsverfahren bei Nullwirkleistung (VArModZerW)</p><p>16777213: Information liegt nicht vor (NaNStt)</p></p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktiver Blindleistungsbereich</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNom</p></td><td><p class="readonly">40015</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX1</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Normierte Blindleistungsvorgabe durch Anlagensteuerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td><td><p class="readonly">40022</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe Blindleistungsvorgabe</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</p></td><td><p class="readonly">41256</p></td><td><p class="readonly">1</p></td><td><p class="readonly">S16</p></td><td><p>FIX2</p></td><td><p>RW</p></td><td><p class="readonly">40359</p></td><td><p class="readonly">VArWMaxPct</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p>RW</p></td><td><p>%</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe Blindleistungsvorgabe</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.FlbVArNom</p></td><td><p class="readonly">41223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Blindleistungsvorgabe, Rückfallwert</p></td><td><p class="readonly">QCtlCom.FlbNom</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</p></td><td><p class="readonly">41219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Blindleistungsvorgabe, Rückfallverhalten</p></td><td><p class="readonly">QCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlCom.TmsOut</p></td><td><p class="readonly">41221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1800 s</p></td><td><p>600 s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Blindleistungsvorgabe, Timeout</p></td><td><p class="readonly">QCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td><td><p class="readonly">30827</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis 6000 VAr</p></td><td><p>0 VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Wirkleistungsabgabe</p></td><td><p class="readonly">Q-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VAr</p></td><td><p class="readonly">40202</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis 6000 VAr</p></td><td><p>0 VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Wirkleistungsabgabe</p></td><td><p class="readonly">Q-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td><td><p class="readonly">30829</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Wirkleistungsabgabe</p></td><td><p class="readonly">Q-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfg.VArNom</p></td><td><p class="readonly">40204</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Wirkleistungsabgabe</p></td><td><p class="readonly">Q-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VAr</p></td><td><p class="readonly">30921</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis 6000 VAr</p></td><td><p>0 VAr</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Nullwirkleistung</p></td><td><p class="readonly">QZerW-VAr</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCnstCfgDmd.VArNom</p></td><td><p class="readonly">30923</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX1</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle Blindleistungsvorgabe bei Nullwirkleistung</p></td><td><p class="readonly">QZerW-VArNom</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PF</p></td><td><p class="readonly">40024</p></td><td><p class="readonly">1</p></td><td><p class="readonly">U16</p></td><td><p>FIX4</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe cos φ-Vorgabe, cos φ-Sollwert bei Wirkleistungsabgabe</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExt</p></td><td><p class="readonly">40025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>WO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe cos φ-Vorgabe, Erregungsart bei Wirkleistungsabgabe</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFIn</p></td><td><p class="readonly">44141</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe cos φ-Vorgabe, cos φ-Sollwert bei Wirkleistungsaufnahme</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlComCfg.PFExtIn</p></td><td><p class="readonly">44143</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Externe cos φ-Vorgabe, Erregungsart bei Wirkleistungsaufnahme</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td><td><p class="readonly">41227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1800 s</p></td><td><p>600 s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Timeout</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.TmsOut</p></td><td><p class="readonly">44099</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1800 s</p></td><td><p>600 s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Timeout</p></td><td><p class="readonly">PFCtlCom.TmsOut</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td><td><p class="readonly">41225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallverhalten</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</p></td><td><p class="readonly">44097</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallverhalten</p></td><td><p class="readonly">PFCtlCom.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPF</p></td><td><p class="readonly">41229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 1 </p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallwert des cos φ bei Wirkleistungsabgabe</p></td><td><p class="readonly">PFCtlCom.Flb</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFIn</p></td><td><p class="readonly">44115</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 1 </p></td><td><p>1 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallwert des cos φ bei Wirkleistungsaufnahme</p></td><td><p class="readonly">PFCom.FbPFIn</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</p></td><td><p class="readonly">44117</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe cos φ-Vorgabe, Rückfallwert der Erregungsart bei Wirkleistungsaufnahme</p></td><td><p class="readonly">PFCom.FbExtIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPtMax</p></td><td><p class="readonly">33013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8  bis 8 </p></td><td><p>8 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), maximale Anzahl von Stützpunkten</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>8  bis 8 </p></td><td><p>8 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), maximale Anzahl von Stützpunkten</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</p></td><td><p class="readonly">44211</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>-</p></td><td><p>-</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img></td><td><p class="readonly">Q(U), Externe Bezugsspannungsvorgabe</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</p></td><td><p class="readonly">44193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>2506: Werte beibehalten (UsStp)</p><p>2507: Rückfallwerte übernehmen (UsFlb)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Rückfallverhalten bei ausbleibender Bezugsspannungsvorgabe</p></td><td><p class="readonly">QCtlV.MssMod</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</p></td><td><p class="readonly">44195</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Rückfallbezugsspannung</p></td><td><p class="readonly">QCtlV.FlbVRefPu</p></td></tr>
<tr><td><p class="readonly">Inverter.CtlComCfg.VArCtlVolCom.TmsOut</p></td><td><p class="readonly">44197</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1800 s</p></td><td><p>600 s</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Timeout für ausbleibende Bezugsspannungsvorgabe</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPtMax</p></td><td><p class="readonly">33015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>4  bis 4 </p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), maximale Anzahl von Stützpunkten</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPtMax</p></td><td><p class="readonly">33011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>4  bis 4 </p></td><td><p>4 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Maximale Anzahl von Stützpunkten</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WLim</p></td><td><p class="readonly">30231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">40241</p></td><td><p class="readonly">WRtg</p></td><td><p class="readonly">120</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>W</p></td><td><p>10000 W bis 10000 W</p></td><td><p>10000 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungswirkleistung WMaxOutRtg</p></td><td><p class="readonly">Plimit</p></td></tr>
<tr><td><p class="readonly">Inverter.WMaxInRtg</p></td><td><p class="readonly">33019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400 W bis -400 W</p></td><td><p>-400 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungswirkleistung WMaxInRtg</p></td><td><p class="readonly">WMaxInRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxOutRtg</p></td><td><p class="readonly">33025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>10000 VA bis 10000 VA</p></td><td><p>10000 VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsscheinleistung VAMaxOutRtg</p></td><td><p class="readonly">VAMaxOutRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxInRtg</p></td><td><p class="readonly">33027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>10000 VA bis 10000 VA</p></td><td><p>10000 VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsscheinleistung VAMaxInRtg</p></td><td><p class="readonly">VAMaxInRtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ1Rtg</p></td><td><p class="readonly">33029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>6000 VAr bis 6000 VAr</p></td><td><p>6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsblindleistung VArMaxQ1Rtg</p></td><td><p class="readonly">VArMaxQ1Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ2Rtg</p></td><td><p class="readonly">33031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>6000 VAr bis 6000 VAr</p></td><td><p>6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsblindleistung VArMaxQ2Rtg</p></td><td><p class="readonly">VArMaxQ2Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ3Rtg</p></td><td><p class="readonly">33033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis -6000 VAr</p></td><td><p>-6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsblindleistung VArMaxQ3Rtg</p></td><td><p class="readonly">VArMaxQ3Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ4Rtg</p></td><td><p class="readonly">33035</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis -6000 VAr</p></td><td><p>-6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungsblindleistung VArMaxQ4Rtg</p></td><td><p class="readonly">VArMaxQ4Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ1Rtg</p></td><td><p class="readonly">33037</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 0.800000 </p></td><td><p>0.800000 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungs-cos φ PFMinQ1Rtg</p></td><td><p class="readonly">PFMinQ1Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ2Rtg</p></td><td><p class="readonly">33039</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 0.800000 </p></td><td><p>0.800000 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungs-cos φ PFMinQ2Rtg</p></td><td><p class="readonly">PFMinQ2Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ3Rtg</p></td><td><p class="readonly">33041</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 0.800000 </p></td><td><p>0.800000 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungs-cos φ PFMinQ3Rtg</p></td><td><p class="readonly">PFMinQ3Rtg</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ4Rtg</p></td><td><p class="readonly">33043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 0.800000 </p></td><td><p>0.800000 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Bemessungs-cos φ PFMinQ4Rtg</p></td><td><p class="readonly">PFMinQ4Rtg</p></td></tr>
<tr><td><p class="readonly">Nameplate.ARtg</p></td><td><p class="readonly">40480</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RO</p></td><td><p class="readonly">40250</p></td><td><p class="readonly">ARtg</p></td><td><p class="readonly">120</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RO</p></td><td><p>A</p></td><td><p>0 A bis 14.500000 A</p></td><td><p>14.500000 A</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennstrom über alle Phasen</p></td><td><p class="readonly">ARtg</p></td></tr>
<tr><td><p class="readonly">Inverter.WMax</p></td><td><p class="readonly">30233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>0 W bis 10000 W</p></td><td><p>8000 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennwirkleistung WMaxOut</p></td><td><p class="readonly">Pmax</p></td></tr>
<tr><td><p class="readonly">Inverter.WMax</p></td><td><p class="readonly">40915</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40268</p></td><td><p class="readonly">WMax</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>W</p></td><td><p>0 W bis 10000 W</p></td><td><p>8000 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennwirkleistung WMaxOut</p></td><td><p class="readonly">Pmax</p></td></tr>
<tr><td><p class="readonly">Inverter.WMaxIn</p></td><td><p class="readonly">44383</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>W</p></td><td><p>-400 W bis -400 W</p></td><td><p>-400 W</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennwirkleistung WMaxIn</p></td><td><p class="readonly">WMaxIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxOut</p></td><td><p class="readonly">44389</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0 VA bis 10000 VA</p></td><td><p>8000 VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennscheinleistung VAMaxOut</p></td><td><p class="readonly">VAMaxOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VAMaxIn</p></td><td><p class="readonly">44391</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VA</p></td><td><p>0 VA bis 10000 VA</p></td><td><p>10000 VA</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennscheinleistung VAMaxIn</p></td><td><p class="readonly">VAMaxIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ1</p></td><td><p class="readonly">44393</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0 VAr bis 6000 VAr</p></td><td><p>6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxQ1</p></td><td><p class="readonly">VArMaxQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ2</p></td><td><p class="readonly">44395</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0 VAr bis 6000 VAr</p></td><td><p>6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxQ2</p></td><td><p class="readonly">VArMaxQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ3</p></td><td><p class="readonly">44397</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis 0 VAr</p></td><td><p>-6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxQ3</p></td><td><p class="readonly">VArMaxQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxQ4</p></td><td><p class="readonly">44399</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis 0 VAr</p></td><td><p>-6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxQ4</p></td><td><p class="readonly">VArMaxQ4</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ1</p></td><td><p class="readonly">44401</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0 VAr bis 6000 VAr</p></td><td><p>6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxZerWQ1</p></td><td><p class="readonly">VArMaxZerWQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ2</p></td><td><p class="readonly">44403</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>0 VAr bis 6000 VAr</p></td><td><p>6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxZerWQ2</p></td><td><p class="readonly">VArMaxZerWQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ3</p></td><td><p class="readonly">44405</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis 0 VAr</p></td><td><p>-6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxZerWQ3</p></td><td><p class="readonly">VArMaxZerWQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.VArMaxZerWQ4</p></td><td><p class="readonly">44407</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>VAr</p></td><td><p>-6000 VAr bis 0 VAr</p></td><td><p>-6000 VAr</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennblindleistung VArMaxZerWQ4</p></td><td><p class="readonly">VArMaxZerWQ4</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ1</p></td><td><p class="readonly">44409</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 1 </p></td><td><p>0.800000 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ1</p></td><td><p class="readonly">PFMinQ1</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ2</p></td><td><p class="readonly">44411</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 1 </p></td><td><p>0.800000 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ2</p></td><td><p class="readonly">PFMinQ2</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ3</p></td><td><p class="readonly">44413</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 1 </p></td><td><p>0.800000 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ3</p></td><td><p class="readonly">PFMinQ3</p></td></tr>
<tr><td><p class="readonly">Inverter.PFMinQ4</p></td><td><p class="readonly">44415</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0.800000  bis 1 </p></td><td><p>0.800000 </p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ4</p></td><td><p class="readonly">PFMinQ4</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.LeakRisMin</p></td><td><p class="readonly">41169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Ohm</p></td><td><p>30000 &#8486; bis 3000000 &#8486;</p></td><td><p>100000 &#8486;</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimaler Isolationswiderstand</p></td><td><p class="readonly">Iso.LeakRisMin</p></td></tr>
<tr><td><p class="readonly">Inverter.VArGraConn</p></td><td><p class="readonly">44005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>1200 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlaufsrate Q</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArGraConnEna</p></td><td><p class="readonly">44007</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlauf Q</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.PlntCtl.VRef</p></td><td><p class="readonly">40472</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40269</p></td><td><p class="readonly">VRef</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>V</p></td><td><p>80 V bis 500 V</p></td><td><p>400 V</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Netznennspannung</p></td><td><p class="readonly">VRef</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraConn</p></td><td><p class="readonly">44001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>1200 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlaufsrate P</p></td><td><p class="readonly">WGraConn</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraConnEna</p></td><td><p class="readonly">44003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlauf P</p></td><td><p class="readonly">WGraConnEna</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriStrTms</p></td><td><p class="readonly">44009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1600 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zuschaltzeit nach Neustart</p></td><td><p class="readonly">GriStrTms</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraRecon</p></td><td><p class="readonly">44011</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>10 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlaufsrate P nach Netzfehler</p></td><td><p class="readonly">WGraRecon</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraReconEna</p></td><td><p class="readonly">44013</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Sanftanlauf P nach Netzfehler</p></td><td><p class="readonly">WGraReconEna</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltMonTms</p></td><td><p class="readonly">44015</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 6000 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Zuschaltzeit nach Netzfehler</p></td><td><p class="readonly">GriFltMonTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltReConTms</p></td><td><p class="readonly">44017</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 6000 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Schnellzuschaltzeit nach Kurzunterbrechung</p></td><td><p class="readonly">GriFltReConTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.GriFltTms</p></td><td><p class="readonly">44019</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 400 s</p></td><td><p>3 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Dauer einer Kurzunterbrechung</p></td><td><p class="readonly">GriFltTms</p></td></tr>
<tr><td><p class="readonly">Operation.OpMod</p></td><td><p class="readonly">40009</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>381: Stopp (Stop)</p><p>1467: Start (Str)</p></p></td><td><p>2</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Allgemeine Betriebsart</p></td><td><p class="readonly">Op.OpModSet</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraMpp</p></td><td><p class="readonly">41201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40285</p></td><td><p class="readonly">MaxRmpRte</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>%</p></td><td><p>1 % bis 10000 %</p></td><td><p>10000 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Anstiegsrate bei Einstrahlungsänderung</p></td><td><p class="readonly">WGraMpp</p></td></tr>
<tr><td><p class="readonly">Inverter.WGraMpp</p></td><td><p class="readonly">44023</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>10000 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Anstiegsrate bei Einstrahlungsänderung</p></td><td><p class="readonly">WGraMpp</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WMod</p></td><td><p class="readonly">30835</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1077: Manuelle Vorgabe in W (WCnst)</p><p>1078: Manuelle Vorgabe in % (WCnstNom)</p><p>1079: Externe Vorgabe (WCtlCom)</p></p></td><td><p>4</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsart Wirkleistungsvorgabe</p></td><td><p class="readonly">P-WMod</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WMod</p></td><td><p class="readonly">40210</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40353</p></td><td><p class="readonly">WMaxLim_Ena</p></td><td><p class="readonly">123</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1077: Manuelle Vorgabe in W (WCnst)</p><p>1078: Manuelle Vorgabe in % (WCnstNom)</p><p>1079: Externe Vorgabe (WCtlCom)</p></p></td><td><p>4</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Betriebsart Wirkleistungsvorgabe</p></td><td><p class="readonly">P-WMod</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</p></td><td><p class="readonly">44025</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Sollwertfilter</p></td><td><p class="readonly">WCtlCom.TmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WTms</p></td><td><p class="readonly">44027</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>3 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Einstellzeit Sollwertfilter</p></td><td><p class="readonly">WCtlCom.Tms</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</p></td><td><p class="readonly">44029</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Begrenzung der Änderungsrate</p></td><td><p class="readonly">WCtlCom.WGraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</p></td><td><p class="readonly">44031</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s bis 1000 %/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Anstiegsrate</p></td><td><p class="readonly">WCtlCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</p></td><td><p class="readonly">44033</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s bis 1000 %/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Externe Wirkleistungsvorgabe, Absenkungsrate</p></td><td><p class="readonly">WCtlCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Ena</p></td><td><p class="readonly">44043</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Aktivierung</p></td><td><p class="readonly">WCtlVol.Ena</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.VRefMod</p></td><td><p class="readonly">44045</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4520: Mittelwert der Strangspannungen (PhsAvg)</p><p>4521: Höchste Strangspannung (PhsMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Art der Bezugsspannung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WRefMod</p></td><td><p class="readonly">44047</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximale Wirkleistung WMax (WMaxInOut)</p><p>4443: Momentanleistung (WSnpt)</p><p>4444: Potenzielle Leistung (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Art der Bezugswirkleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44049</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 8 </p></td><td><p>2 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Anzahl verwendeter Punkte</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44051</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44053</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44057</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44059</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44061</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44063</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">44065</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44067</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44069</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44071</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44073</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44075</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44077</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44079</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">44081</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>100 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTmEna</p></td><td><p class="readonly">44083</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WTms</p></td><td><p class="readonly">44085</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>3 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraEna</p></td><td><p class="readonly">44087</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraPos</p></td><td><p class="readonly">44089</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s bis 1000 %/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Anstiegsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.WGraNeg</p></td><td><p class="readonly">44091</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>0.100000 %/s bis 1000 %/s</p></td><td><p>20 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Absenkungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WModCfg.WCtlVolCfg.ActTms</p></td><td><p class="readonly">44093</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(U), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArNomRefMod</p></td><td><p class="readonly">44095</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4405: Maximale Wirkleistung WMax (WMaxInOut)</p><p>4406: Maximale Blindleistung VArMax (VArMaxQ)</p></p></td><td><p>1</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsverfahren, Bezugsgröße für Blindleistungsvorgaben</p></td><td><p class="readonly">QNomRefMod</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModOut</p></td><td><p class="readonly">41319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1069: Q(U)-Kennlinie (VArCtlVol)</p><p>1070: Q, manuelle Vorgabe in % (VArCnstNom)</p><p>1071: Q, manuelle Vorgabe in VAr (VArCnst)</p><p>1072: Q, externe Vorgabe (VArCtlCom)</p><p>1073: Q(P)-Kennlinie (VArCtlW)</p><p>1074: cos φ, manuelle Vorgabe (PFCnst)</p><p>1075: cos φ, externe Vorgabe (PFCtlCom)</p><p>1076: cos φ(P)-Kennlinie (PFCtlW)</p><p>4562: cos φ(U)-Kennlinie (PFCtlVol)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsverfahren bei Wirkleistungsabgabe</p></td><td><p class="readonly">QModOut</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModIn</p></td><td><p class="readonly">41321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1069: Q(U)-Kennlinie (VArCtlVol)</p><p>1070: Q, manuelle Vorgabe in % (VArCnstNom)</p><p>1071: Q, manuelle Vorgabe in VAr (VArCnst)</p><p>1072: Q, externe Vorgabe (VArCtlCom)</p><p>1073: Q(P)-Kennlinie (VArCtlW)</p><p>1074: cos φ, manuelle Vorgabe (PFCnst)</p><p>1075: cos φ, externe Vorgabe (PFCtlCom)</p><p>1076: cos φ(P)-Kennlinie (PFCtlW)</p><p>2270: cos φ- oder Blindleistung, Dynamische Vorgabe (VArPFCtlCom)</p><p>4562: cos φ(U)-Kennlinie (PFCtlVol)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsverfahren bei Wirkleistungsaufnahme</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArModZerW</p></td><td><p class="readonly">41323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1069: Q(U)-Kennlinie (VArCtlVol)</p><p>1070: Q, manuelle Vorgabe in % (VArCnstNom)</p><p>1071: Q, manuelle Vorgabe in VAr (VArCnst)</p><p>1072: Q, externe Vorgabe (VArCtlCom)</p><p>1073: Q(P)-Kennlinie (VArCtlW)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsverfahren bei Nullwirkleistung</p></td><td><p class="readonly">QModZerW</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFMinEna</p></td><td><p class="readonly">41367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Nenn-cos φ PFMinQ1-Q4</p></td><td><p class="readonly">PFMinEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.OutWNomLimAct</p></td><td><p class="readonly">41369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>5 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktivierungsschwelle bei Wirkleistungsabgabe</p></td><td><p class="readonly">OutWNomLimAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.OutWNomLimDeAct</p></td><td><p class="readonly">41371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>5 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Deaktivierungsschwelle bei Wirkleistungsabgabe</p></td><td><p class="readonly">OutWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.InWNomLimAct</p></td><td><p class="readonly">41373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>5 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Aktivierungsschwelle bei Wirkleistungsaufnahme</p></td><td><p class="readonly">InWNomLimAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.InWNomLimDeAct</p></td><td><p class="readonly">41375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % bis 100 %</p></td><td><p>5 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Deaktivierungsschwelle bei Wirkleistungsaufnahme</p></td><td><p class="readonly">InWNomLimDeAct</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Sollwertfilter</p></td><td><p class="readonly">QCtlCom.TmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArTms</p></td><td><p class="readonly">44103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>10 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Einstellzeit Sollwertfilter</p></td><td><p class="readonly">QCtlCom.Tms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44105</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Begrenzung der Änderungsrate</p></td><td><p class="readonly">QCtlCom.GraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44107</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Anstiegsrate</p></td><td><p class="readonly">QCtlCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44109</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Blindleistungsvorgabe, Absenkungsrate</p></td><td><p class="readonly">QCtlCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFIn</p></td><td><p class="readonly">44119</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>1 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle cos φ-Vorgabe, cos φ-Sollwert bei Wirkleistungsbezug</p></td><td><p class="readonly">PF.PFIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCnstCfg.PFExtIn</p></td><td><p class="readonly">44121</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Manuelle cos φ-Vorgabe, Erregungsart bei Wirkleistungsbezug</p></td><td><p class="readonly">PF.PFExtIn</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44123</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Istwertfilter für Wirkleistungsmesswert</p></td><td><p class="readonly">PFCom.WFilTmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.WFilTms</p></td><td><p class="readonly">44125</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>1.500000 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Istwertfilter für Wirkleistungsmesswert</p></td><td><p class="readonly">PFCom.WFilTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Sollwertfilter</p></td><td><p class="readonly">PFCom.VArTmEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArTms</p></td><td><p class="readonly">44129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>10 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Einstellzeit Sollwertfilter</p></td><td><p class="readonly">PFCom.VArTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44131</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Begrenzung der Änderungsrate</p></td><td><p class="readonly">PFCom.GraEna</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44133</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Anstiegsrate</p></td><td><p class="readonly">PFCom.GraPos</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ-Vorgabe, Absenkungsrate</p></td><td><p class="readonly">PFCom.GraNeg</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</p></td><td><p class="readonly">44145</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 8 </p></td><td><p>4 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Anzahl verwendeter Stützpunkte</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44147</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44149</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44151</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44153</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44155</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44157</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44159</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</p></td><td><p class="readonly">44161</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Wirkleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44163</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44165</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44167</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44169</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44171</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44173</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44175</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</p></td><td><p class="readonly">44177</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>0 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44179</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</p></td><td><p class="readonly">44181</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>10 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44183</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44185</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Anstiegsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44187</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Absenkungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</p></td><td><p class="readonly">44189</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(P), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44191</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 8 </p></td><td><p>4 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Anzahl verwendeter Stützpunkte</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41325</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41327</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41329</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41331</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</p></td><td><p class="readonly">41339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</p></td><td><p class="readonly">41355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>44 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Blindleistungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</p></td><td><p class="readonly">41311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p><p>1438: Automatik (Auto)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Betriebsart der Bezugsspannungsanpassung </p></td><td><p class="readonly">QCtlV.AutnMod</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</p></td><td><p class="readonly">41313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>1  bis 100000 </p></td><td><p>300 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Einstellzeit der automatischen Bezugsspannungsanpassung</p></td><td><p class="readonly">QCtlV.AutnTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44199</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</p></td><td><p class="readonly">44201</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>1 s bis 1000 s</p></td><td><p>10 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">Q-VArTms</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44203</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44205</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Anstiegsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44207</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>100 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Absenkungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</p></td><td><p class="readonly">44209</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Q(U), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</p></td><td><p class="readonly">44213</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 4 </p></td><td><p>2 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Anzahl verwendeter Stützpunkte</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44215</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Erregungsart</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44217</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Erregungsart</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44219</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Erregungsart</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</p></td><td><p class="readonly">44221</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Erregungsart</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44223</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>1 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44225</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>1 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44227</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>1 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.PF</p></td><td><p class="readonly">44229</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX4</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>1 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44231</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Wirkleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44233</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Wirkleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44235</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Wirkleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</p></td><td><p class="readonly">44237</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-100 % bis 100 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Wirkleistung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44239</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Istwertfilter für Wirkleistungsmesswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</p></td><td><p class="readonly">44241</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>1.500000 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Einstellzeit Istwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44243</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</p></td><td><p class="readonly">44245</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>10 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44247</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44249</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Anstiegsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44251</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Absenkungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</p></td><td><p class="readonly">44253</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(P), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPt</p></td><td><p class="readonly">44255</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 4 </p></td><td><p>4 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Anzahl verwendeter Stützpunkte</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44257</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44259</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44261</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</p></td><td><p class="readonly">44263</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 2 p.u.</p></td><td><p>0.940000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Spannungswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44265</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Erregungsart</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44267</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Erregungsart</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44269</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Erregungsart</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</p></td><td><p class="readonly">44271</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>1041: Übererregt (OvExt)</p><p>1042: Untererregt (UnExt)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Erregungsart</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44273</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>0.800000 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44275</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>0.800000 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44277</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>0.800000 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</p></td><td><p class="readonly">44279</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p>0  bis 1 </p></td><td><p>0.800000 </p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), cos φ-Sollwert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTmEna</p></td><td><p class="readonly">44281</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Istwertfilter für Wirkleistungsmesswert</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTms</p></td><td><p class="readonly">44283</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>1.500000 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Einstellzeit Istwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTmEna</p></td><td><p class="readonly">44285</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>2</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTms</p></td><td><p class="readonly">44287</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 1000 s</p></td><td><p>10 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Einstellzeit Sollwertfilter</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraEna</p></td><td><p class="readonly">44289</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Begrenzung der Änderungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraPos</p></td><td><p class="readonly">44291</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Anstiegsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraNeg</p></td><td><p class="readonly">44293</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%/s</p></td><td><p>1 %/s bis 10000 %/s</p></td><td><p>1200 %/s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Absenkungsrate</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.VArModCfg.PFCtlVolCfg.Dyn.ActTms</p></td><td><p class="readonly">44295</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1000 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">cos φ(U), Auslöseverzögerung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPu</p></td><td><p class="readonly">44297</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. bis 2 p.u.</p></td><td><p>2 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, obere Maximalschwelle</p></td><td><p class="readonly">VolCtl.MaxPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPuTmms</p></td><td><p class="readonly">44303</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>100000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, obere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.MaxPuTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimPu</p></td><td><p class="readonly">44299</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. bis 2 p.u.</p></td><td><p>2 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, mittlere Maximalschwelle</p></td><td><p class="readonly">VolCtl.hhLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hhLimTmms</p></td><td><p class="readonly">40450</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40829</p></td><td><p class="readonly">Tms2</p></td><td><p class="readonly">130</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>100000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, mittlere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.hhLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimPu</p></td><td><p class="readonly">44301</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. bis 2 p.u.</p></td><td><p>1.250000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, untere Maximalschwelle</p></td><td><p class="readonly">VolCtl.hLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.hLimTmms</p></td><td><p class="readonly">40456</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40827</p></td><td><p class="readonly">Tms1</p></td><td><p class="readonly">130</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>100 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, untere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.hLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimPu</p></td><td><p class="readonly">44309</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. bis 1 p.u.</p></td><td><p>0.800000 p.u.</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, obere Minimalschwelle</p></td><td><p class="readonly">VolCtl.lLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.lLimTmms</p></td><td><p class="readonly">40462</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40765</p></td><td><p class="readonly">Tms1</p></td><td><p class="readonly">129</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>3000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, obere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.lLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimPu</p></td><td><p class="readonly">44307</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.15 p.u. bis 1 p.u.</p></td><td><p>0.200000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, mittlere Minimalschwelle</p></td><td><p class="readonly">VolCtl.llLimPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.llLimTmms</p></td><td><p class="readonly">40466</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40767</p></td><td><p class="readonly">Tms2</p></td><td><p class="readonly">129</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>10000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, mittlere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.llLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MinPu</p></td><td><p class="readonly">44305</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.200000 p.u. bis 1 p.u.</p></td><td><p>0.200000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, untere Minimalschwelle</p></td><td><p class="readonly">VolCtl.MinPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MinTmms</p></td><td><p class="readonly">40468</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>100000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, untere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.MinTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMaxPu</p></td><td><p class="readonly">44311</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. bis 2 p.u.</p></td><td><p>1.100000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Zuschaltspannung</p></td><td><p class="readonly">ReconMaxPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.ReconMinPu</p></td><td><p class="readonly">44313</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 1 p.u.</p></td><td><p>0.850000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimale Zuschaltspannung</p></td><td><p class="readonly">ReconMinPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPeakPu</p></td><td><p class="readonly">44315</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1.500000 p.u. bis 3 p.u.</p></td><td><p>1.780000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung, Spitzenspannungsschwelle</p></td><td><p class="readonly">VolCtl.PeakPu</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.VolCtl.MaxPeakTmms</p></td><td><p class="readonly">44317</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0.100000 ms bis 5 ms</p></td><td><p>0.312000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Spannungsüberwachung,  Spitzenspannungsschwelle Auslösezeit</p></td><td><p class="readonly">VolCtl.PeakTms</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.DGSMod</p></td><td><p class="readonly">40250</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40479</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">128</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>1265: Eingeschränkte dynamische Netzstützung (DGSPa)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamische Netzstützung, Betriebsart</p></td><td><p class="readonly">DGS-DGSMod</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.ZerCurOvVolPu</p></td><td><p class="readonly">44319</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>1 p.u. bis 1.400000 p.u.</p></td><td><p>1.200000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamische Netzstützung, Überspannungsschwelle für Nullstrom</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.ZerCurUnVolPu</p></td><td><p class="readonly">44321</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0.100000 p.u. bis 1 p.u.</p></td><td><p>0.700000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamische Netzstützung, Unterspannungsschwelle für Nullstrom</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.DGSModCfg.HystVolPu</p></td><td><p class="readonly">44323</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>p.u.</p></td><td><p>0 p.u. bis 1 p.u.</p></td><td><p>0.020000 p.u.</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Dynamische Netzstützung, Hysteresespannung</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.Max</p></td><td><p class="readonly">40103</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 66 Hz</p></td><td><p>66 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, obere Maximalschwelle</p></td><td><p class="readonly">FrqCtl.Max</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.MaxTmms</p></td><td><p class="readonly">40426</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>100000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, obere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.MaxTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLim</p></td><td><p class="readonly">40432</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 66 Hz</p></td><td><p>51.500000 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, untere Maximalschwelle</p></td><td><p class="readonly">FrqCtl.hLim</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.hLimTmms</p></td><td><p class="readonly">40434</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>100 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, untere Maximalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.hLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLim</p></td><td><p class="readonly">40436</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 60 Hz</p></td><td><p>47.500000 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, obere Minimalschwelle</p></td><td><p class="readonly">FrqCtl.lLim</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.lLimTmms</p></td><td><p class="readonly">40438</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>100 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, obere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.lLimTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.Min</p></td><td><p class="readonly">40101</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 60 Hz</p></td><td><p>44 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, untere Minimalschwelle</p></td><td><p class="readonly">FrqCtl.Min</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.MinTmms</p></td><td><p class="readonly">40444</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 1000000 ms</p></td><td><p>1000000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Frequenzüberwachung, untere Minimalschwelle Auslösezeit</p></td><td><p class="readonly">FrqCtl.MinTms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMin</p></td><td><p class="readonly">41127</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 60 Hz</p></td><td><p>47.500000 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Minimale Zuschaltfrequenz</p></td><td><p class="readonly">FrqCtl.ReconMin</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.FrqCtl.ReconMax</p></td><td><p class="readonly">41129</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 66 Hz</p></td><td><p>50.100000 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Maximale Zuschaltfrequenz</p></td><td><p class="readonly">FrqCtl.ReconMax</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.Ena</p></td><td><p class="readonly">44333</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f)-Kennlinie</p></td><td><p class="readonly">P-HzEna</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.RefModOv</p></td><td><p class="readonly">44335</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4354: Maximale Wirkleistungsabgabe (WMaxOut)</p><p>4443: Momentanleistung (WSnpt)</p><p>4444: Potenzielle Leistung (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Bezugsgröße für Wirkleistung bei Überfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.RefModUn</p></td><td><p class="readonly">44337</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>4354: Maximale Wirkleistungsabgabe (WMaxOut)</p><p>4443: Momentanleistung (WSnpt)</p><p>4444: Potenzielle Leistung (WSnptMax)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Bezugsgröße für Wirkleistung bei Unterfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WTms</p></td><td><p class="readonly">44339</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0.010000 s bis 60 s</p></td><td><p>0.500000 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Einstellzeit</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</p></td><td><p class="readonly">44341</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Hysterese bei Überfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</p></td><td><p class="readonly">44343</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Hysterese bei Unterfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</p></td><td><p class="readonly">44371</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 60 Hz</p></td><td><p>48 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Rücksetzunterfrequenz</p></td><td><p class="readonly">P-HzStopMin</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44359</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 60 Hz</p></td><td><p>48 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knickunterfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44361</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 60 Hz</p></td><td><p>48 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knickunterfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</p></td><td><p class="readonly">44363</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>44 Hz bis 60 Hz</p></td><td><p>48 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knickunterfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44365</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-40 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Unterfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44367</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-40 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Unterfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</p></td><td><p class="readonly">44369</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-40 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Unterfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44345</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 66 Hz</p></td><td><p>52 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knicküberfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44347</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 66 Hz</p></td><td><p>52 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knicküberfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</p></td><td><p class="readonly">44349</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>Hz</p></td><td><p>50 Hz bis 66 Hz</p></td><td><p>52 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Knicküberfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44351</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-40 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Überfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44353</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-40 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Überfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</p></td><td><p class="readonly">44355</p></td><td><p class="readonly">2</p></td><td><p class="readonly">S32</p></td><td><p>FIX3</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>-200 % bis 0 %</p></td><td><p>-40 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderung pro Hz bei Überfrequenz</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</p></td><td><p class="readonly">44373</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 60000 ms</p></td><td><p>0 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Auslöseverzögerung</p></td><td><p class="readonly">P-WCtlTmms</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</p></td><td><p class="readonly">44375</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>Dauer</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>s</p></td><td><p>0 s bis 1600 s</p></td><td><p>0 s</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Nachlaufzeit</p></td><td><p class="readonly">P-HzStopWGraTms</p></td></tr>
<tr><td><p class="readonly">Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</p></td><td><p class="readonly">40242</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40469</p></td><td><p class="readonly">HzStopWGra</p></td><td><p class="readonly">127</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>%/min</p></td><td><p>1 %/min bis 10000 %/min</p></td><td><p>10 %/min</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">P(f), Wirkleistungsänderungsrate nach Fehlerende</p></td><td><p class="readonly">P-HzStopWGra</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.HzMon.Stt</p></td><td><p class="readonly">44377</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Inselnetzerkennung, Status der Frequenzüberwachung</p></td><td><p class="readonly">Aid.HzMonStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.HzMon.HzMonTmms</p></td><td><p class="readonly">44379</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 10000 ms</p></td><td><p>5000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Inselnetzerkennung, Auslösezeit der Frequenzüberwachung</p></td><td><p class="readonly">Aid.HzMonTmms</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.Stt</p></td><td><p class="readonly">44417</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>TAGLIST</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>-</p></td><td><p><p>303: Aus (Off)</p><p>308: Ein (On)</p></p></td><td><p>1</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Inselnetzerkennung, Status der Unsymmetrieerkennung</p></td><td><p class="readonly">Aid.AsymDetStt</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.AsymMax</p></td><td><p class="readonly">44419</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>%</p></td><td><p>0 % bis 50 %</p></td><td><p>50 %</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Inselnetzerkennung, Zulässige Netzunsymmetrie</p></td><td><p class="readonly">Aid.AsymDetMax</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.Aid.AsymDet.AsymMaxTmms</p></td><td><p class="readonly">44421</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX0</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p>-</p></td><td><p>ms</p></td><td><p>0 ms bis 10000 ms</p></td><td><p>5000 ms</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Inselnetzerkennung, Auslösezeit der Unsymmetrieerkennung</p></td><td><p class="readonly">Aid.AsymDetMaxT</p></td></tr>
<tr><td><p class="readonly">GridGuard.Cntry.HzRtg</p></td><td><p class="readonly">40135</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p>FIX2</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p class="readonly">40286</p></td><td><p class="readonly">ECPNomHz</p></td><td><p class="readonly">121</p></td><td><p class="readonly">1</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p>RW <img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img></p></td><td><p>Hz</p></td><td><p>44 Hz bis 65 Hz</p></td><td><p>50 Hz</p></td><td><p class="readonly"><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img></td><td><p class="readonly">-</p></td><td><p class="readonly">Nennfrequenz</p></td><td><p class="readonly">HzRtg</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40001</p></td><td><p class="readonly">SID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint32</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0x53756e53</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40003</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40004</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">66</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40005</p></td><td><p class="readonly">Mn</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40021</p></td><td><p class="readonly">Md</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">string16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Solar Inverter</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40071</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">11</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40072</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">13</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40086</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">12</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40087</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">98</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40092</p></td><td><p class="readonly">CfgSt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40093</p></td><td><p class="readonly">ChgSt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40094</p></td><td><p class="readonly">Cap</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">5</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40096</p></td><td><p class="readonly">Ctl</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40187</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">50</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40192</p></td><td><p class="readonly">A_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40199</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40201</p></td><td><p class="readonly">W_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40203</p></td><td><p class="readonly">Hz_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40205</p></td><td><p class="readonly">VA_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40207</p></td><td><p class="readonly">VAr_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40209</p></td><td><p class="readonly">PF_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40212</p></td><td><p class="readonly">WH_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40218</p></td><td><p class="readonly">DCW_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40223</p></td><td><p class="readonly">Tmp_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40238</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">120</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40239</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">26</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40242</p></td><td><p class="readonly">WRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40244</p></td><td><p class="readonly">VARtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40249</p></td><td><p class="readonly">VArRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40251</p></td><td><p class="readonly">ARtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40256</p></td><td><p class="readonly">PFRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40258</p></td><td><p class="readonly">WHRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40260</p></td><td><p class="readonly">AhrRtg_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40262</p></td><td><p class="readonly">MaxChaRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40264</p></td><td><p class="readonly">MaxDisChaRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40266</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">121</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40267</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">30</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40288</p></td><td><p class="readonly">WMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40289</p></td><td><p class="readonly">VRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40290</p></td><td><p class="readonly">VRefOfs_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40291</p></td><td><p class="readonly">VMinMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40292</p></td><td><p class="readonly">VAMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40293</p></td><td><p class="readonly">VArMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40294</p></td><td><p class="readonly">WGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40296</p></td><td><p class="readonly">MaxRmpRte_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40297</p></td><td><p class="readonly">ECPNomHz_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40298</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">122</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40299</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">44</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40343</p></td><td><p class="readonly">Ris_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40344</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">123</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40345</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">24</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40365</p></td><td><p class="readonly">VArPct_Mod</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40367</p></td><td><p class="readonly">WMaxLimPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40368</p></td><td><p class="readonly">OutPFSet_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40369</p></td><td><p class="readonly">VArPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40370</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">124</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40371</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">24</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40388</p></td><td><p class="readonly">WChaMax_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40392</p></td><td><p class="readonly">ChaState_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40394</p></td><td><p class="readonly">InBatV_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40396</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">126</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40397</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40403</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40404</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40405</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40406</p></td><td><p class="readonly">DeptRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40407</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40461</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40462</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">127</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40463</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">10</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40470</p></td><td><p class="readonly">WGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40471</p></td><td><p class="readonly">HzStrStop_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40472</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40474</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">128</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40475</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">14</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40480</p></td><td><p class="readonly">FilTms</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40487</p></td><td><p class="readonly">ArGra_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40488</p></td><td><p class="readonly">VRefPct_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40490</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">131</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40491</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40497</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40498</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40499</p></td><td><p class="readonly">W_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40500</p></td><td><p class="readonly">PF_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40501</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40554</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40556</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">132</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40557</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">64</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40563</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40564</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">8</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40565</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40566</p></td><td><p class="readonly">DeptRef_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40567</p></td><td><p class="readonly">RmpIncDec_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40621</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40622</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">160</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40623</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">128</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40624</p></td><td><p class="readonly">DCA_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40625</p></td><td><p class="readonly">DCV_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40626</p></td><td><p class="readonly">DCW_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40630</p></td><td><p class="readonly">N</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">6</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40632</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40652</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">2</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40672</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40692</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">4</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40712</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">5</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40732</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">6</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40752</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">129</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40753</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40754</p></td><td><p class="readonly">ActCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40755</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40759</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40760</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40761</p></td><td><p class="readonly">Tms_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40762</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40764</p></td><td><p class="readonly">ActPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40813</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40814</p></td><td><p class="readonly">ID</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">130</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40815</p></td><td><p class="readonly">L</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">60</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40816</p></td><td><p class="readonly">ActCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40817</p></td><td><p class="readonly">ModEna</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40821</p></td><td><p class="readonly">NCrv</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40822</p></td><td><p class="readonly">NPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40823</p></td><td><p class="readonly">Tms_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40824</p></td><td><p class="readonly">V_SF</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">int16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-1</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40826</p></td><td><p class="readonly">ActPt</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">3</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">40875</p></td><td><p class="readonly">ReadOnly</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">uint16</p></td><td><p class="readonly">-</p></td><td><p class="readonly">R</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">0</p></td><td><p class="readonly"></p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">30001</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Versionsnummer SMA Modbus-Profil</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Version number SMA Modbus-Profil</p></td></tr>
<tr><td><p class="readonly">Nameplate.SusyId</p></td><td><p class="readonly">30003</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SUSyID Modul</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SUSyID Modul</p></td></tr>
<tr><td><p class="readonly">Nameplate.SerNum</p></td><td><p class="readonly">30005</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Seriennummer</p></td><td><p class="readonly">SMA-SN,SN</p></td><td><p class="readonly">Serial number</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">42109</p></td><td><p class="readonly">4</p></td><td><p class="readonly">U64</p></td><td><p class="readonly">RAW</p></td><td><p class="readonly">RW</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Unit ID des Wechselrichters</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Unit ID of the inverter</p></td></tr>
<tr><td><p class="readonly">-</p></td><td><p class="readonly">43090</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">FIX0</p></td><td><p class="readonly">RW</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA Grid Guard-Code</p></td><td><p class="readonly">-</p></td><td><p class="readonly">SMA Grid Guard-Code</p></td></tr>
<tr><td><p class="readonly">Nameplate.Vendor</p></td><td><p class="readonly">30055</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">TAGLIST</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Hersteller</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Manufacturer</p></td></tr>
<tr><td><p class="readonly">DtTm.Tm</p></td><td><p class="readonly">30193</p></td><td><p class="readonly">2</p></td><td><p class="readonly">U32</p></td><td><p class="readonly">DT</p></td><td><p class="readonly">RO</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">-</p></td><td><p class="readonly">Systemzeit</p></td><td><p class="readonly">-</p></td><td><p class="readonly">System time</p></td></tr>

</tbody></table></section><footer><div id="legend"><h2>Legende</h2><p><img src="images\smagridguard.png" alt="SMA Guard Code" title="SMA Guard Code"></img> - SMA Guard Code</p><p><img src="images\StatusInfo-14.png" alt="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts" title="30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts"></img> - 30213: Für Fehlerbeschreibung siehe SMA Registeradresse 30247; 30247: Beschreibung der Ereignismeldung siehe Anleitung des Produkts</p><p><img src="images\aso.png" alt="Anlagensteuerobjekt" title="Anlagensteuerobjekt"></img> - Anlagensteuerobjekt</p><p><img src="images\statuswarning.png" alt="Warnung vor zyklischem Beschreiben" title="Warnung vor zyklischem Beschreiben"></img> - Zyklische Änderung dieser Parameter führt zur Zerstörung der Flash-Speicher des Produkts</p></div><div id="footer"><p>&copy; Copyright 2020 - SMA Solar Technology AG</p></div></footer></body></html>
